\documentclass[journal]{IEEEtran}
\usepackage[T1]{fontenc}
\usepackage{amsmath, amssymb, xcolor, graphicx, comment, algorithm, algpseudocode}
\usepackage{multirow}
\usepackage{tikz}
\usetikzlibrary{arrows.meta, positioning}
\usepackage{soul}
\usepackage{placeins}   % \FloatBarrier to keep floats within their section
% Relax LaTeX's conservative float limits so figures are not deferred to a
% dedicated float page (helps figures sit near the referencing text).
\renewcommand{\topfraction}{0.92}
\renewcommand{\bottomfraction}{0.85}
\renewcommand{\textfraction}{0.07}
\renewcommand{\floatpagefraction}{0.75}
\setcounter{topnumber}{3}
\setcounter{bottomnumber}{2}
\setcounter{totalnumber}{5}
\DeclareMathOperator*{\argmax}{arg\,max}
\DeclareMathOperator*{\argmin}{arg\,min}
\DeclareMathOperator*{\sign}{\mbox{sign}}

\newcommand{\one}{\mathbf{1}}

\pagenumbering{arabic}

\usepackage{hyperref} 

\title{A Distributed Risk-Aware Bidding Strategy for Incorporating Renewable Generation and Dynamic Microgrids into Real-Time Electricity Market}
\author{\IEEEauthorblockN{Tommy Truong and Zhihua Qu
%\\\IEEEauthorblockA{University of Central Florida}
}
\thanks{The authors are with Department of Electrical and Computer Engineering, University of Central Florida, Orlando, FL 32816, USA. Emails: \href{mailto:to243763@ucf.edu}{to243763@ucf.edu} and 
\href{mailto:qu@ucf.edu}{qu@ucf.edu}.}}

\begin{document}

\maketitle

\begin{abstract}
This paper develops a coordinated design of risk aware bidding controllers for renewable operators and microgrid aggregators in day-ahead and real-time electricity markets. Each controller maximizes expected profit modified by a price-deviation term whose coefficient is prescribed before bidding. For fixed coefficients, the resulting bids form a Nash equilibrium of the controller objectives. In the uncapped model, we characterize the coefficient vectors for which this equilibrium attains the maximum aggregate expected profit of renewable operators; their sum must equal a negative constant when at least two operators participate. Equal risk seeking provides a symmetric coefficient design, whose bids are computed by masked consensus with a conditional privacy guarantee against passive collusion. A unilateral coefficient-deviation analysis shows that this design is not an equilibrium when owners independently select coefficients to maximize expected profit. The guarantees therefore concern coordinated controller design with assumed implementation, rather than incentive-compatible parameter selection. Illustrative cases compare the resulting expected-profit allocations.
\end{abstract}

%\begin{keywords}
{\it Keywords:} Risk-neutral and risk aware bidding strategies, Nash equilibrium, Pareto optimality, electricity markets, microgrids, distributed optimization, renewable energy
%\end{keywords}

\section{Introduction}

Competitive electricity markets operating under uncertainty exhibit a fundamental tension between individual rationality and collective efficiency. Renewable energy operators and/or their microgrid aggregators in particular face this challenge acutely: their generation is stochastic and correlated through shared weather conditions, their output forecasts are uncertain, and their bidding decisions must be submitted before real-time prices are known \cite{dvorkin2020chance, wong2007pricing, mieth2020distribution, 7930435}. When each operator optimizes its own expected profit independently, the resulting Nash equilibrium generally fails to achieve socially optimal outcomes,
even when all firms behave rationally \cite{zhang2016competition, lee2015rational, HobbsPang2007}.
This gap between Nash and Pareto-optimal performance is not merely a theoretical artifact: in markets with many correlated renewable operators, it translates directly into foregone collective profit and inefficient price signals \cite{asplund2002risk, wambach1999bertrand}.

Existing studies on stochastic Cournot and oligopoly games have examined the impact of uncertainty and risk preferences on equilibrium outcomes,
but they typically treat risk attitudes as fixed exogenous parameters and focus almost exclusively on risk averse firms \cite{cheng2002bertrand,sakai1989risk, gulpinar2014analysis, asplund2002risk, Chronopoulos2014}.
The same risk averse emphasis dominates bidding research in power markets, where conditional value-at-risk and related measures are used to shield generators, electric-vehicle aggregators, and virtual power plants from price volatility \cite{Barroso2009, Gong2009, Zheng2023, Xiao2025}.
Risk-seeking behavior, by contrast, is comparatively seldom modeled or systematically studied, and where optimism is considered it is posed as a behavioral trait rather than a controllable design variable \cite{Caraballo2015, Feng2023, ZhangEcon2020}; even recent risk sharing theory that admits risk seeking (convex) utilities treats the resulting equilibrium as descriptive rather than as an instrument a market operator can steer \cite{Lauzier2024}.
Those studies characterize equilibria conditional on preferences. Here we instead study coordinated design of controller coefficients; intrinsic preferences are not treated as freely adjustable actions. Separately, Pareto optimality has been studied through centralized optimization or cooperative formulations that require full information sharing \cite{hobbs2001individual, zhao2010social, su2018integrated}. These approaches are impractical in deregulated markets where operators are self-interested and unwilling to disclose private cost and forecast data. The most recent work~\cite{Truong26} starts the trend of bridging Nash equilibrium and Pareto optimality in the two-operator (duopoly) setting of Cournot game, but its outcome naturally yields a risk averse strategy, in which each operator suppresses real-time price variability to protect its own payoff. Our present paper provides distinct results in two fundamentally different ways. First, it is shown that, in electricity markets, the gap between Nash equilibrium and the Pareto frontier is eliminated not by risk aversion but by a \emph{risk seeking} regime: the Pareto optimality requires a net negative constant on the sum of all market participants' risk level parameters, in the sense that the prescribed controller objectives reward price deviation rather than penalize it. Second, the analysis in the paper addresses electricity markets with $n$ renewable operators, and its uncapped equal risk seeking design admits distributed computation with a scoped privacy guarantee using established finite-field masking.

In parallel, stochastic and robust optimization models have been developed for microgrids and their aggregators to bid into day-ahead and real-time balancing markets \cite{7273948, 7393823, 8554122}, bi-level and tri-level formulations have been used to co-design retailer decisions and market operation \cite{9018247, 10908096}, and distributed schemes have been proposed for the energy management of multiple microgrids in real-time markets \cite{8141420}. However, in all of these formulations, each participant optimizes its own bid against exogenous prices or a fixed market design; moreover, their distributed bid coordination has not been studied, nor have Nash and Pareto properties been analyzed. 

We distinguish coordinated controller design from the subsequent bidding game. The participants jointly select the price-deviation coefficients to maximize aggregate expected renewable profit, and these coefficients remain fixed during bidding. Nash optimality then concerns each controller's bid under its prescribed objective. Implementation assumes adherence to the configured controllers; selecting the coefficients is not modeled as an equilibrium of self-interested owners. In particular, the coefficients are not declarations of intrinsic risk preferences, and their numerical computation does not establish commitment or incentive compatibility. Section~\ref{sec:beta_deviation} analyzes the distinct game in which owners may change their coefficients unilaterally. The proposed distributed algorithm computes the agreed design through neighboring communication \cite{qu, molzahn2017survey, yang2019survey}. This market-coordination layer connects microgrid aggregators through an overlaid communication network.


The remainder of the paper is organized as follows. Section~II formulates the day-ahead and real-time electricity markets in a stochastic setting and introduces risk aware objectives for renewable operators to perform cooperative and noncooperative optimization. In Section~III, coalition bidding strategy and Nash bidding strategy under fixed risk level parameters are derived. Section~IV characterizes profit-efficient controller designs and analyzes unilateral coefficient deviations. Section~V presents a distributed algorithm for renewable operators to implement their ERS strategies. Illustrative case studies are provided in Section~VI, followed by the concluding remarks in Section~VII.

\section{Problem Formulation}

In this paper, we consider the simple case that all traditional generation assets are owned by a single utility company\footnote{The proposed results apply to the general case of multiple utility companies, each with individual cost functions, but this generalization is omitted here for notational simplicity.} while renewable generation is operated by individual entities (one of which could be the utility company). And the utility company and the renewable generation operators are the participants in both day-ahead and real-time electricity markets for profit. 

\begin{figure}[hbt!]
\centering
\begin{tikzpicture}[
  scale=0.88,
  mkt/.style={draw, rectangle, rounded corners=2pt, fill=blue!10,
              minimum width=3.4cm, minimum height=0.7cm,
              font=\small, align=center},
  op/.style={draw, circle, fill=green!12, minimum size=1.1cm,
             font=\scriptsize, align=center, inner sep=1pt},
  arr/.style={-{Stealth[length=5pt]}, thick},
  comm/.style={{Stealth[length=4pt]}-{Stealth[length=4pt]}, dashed, gray, thick}
]
\node[mkt] (util) at (0, 3.1) {Utility / Market Clearing\\$\lambda^o,\;\lambda$};
\node[op] (op1) at (-2.8, 0.6) {Op\,1\\[-1pt]$\alpha_1,\beta_1$};
\node[op] (op2) at (0,   0.6) {Op\,2\\[-1pt]$\alpha_2,\beta_2$};
\node[op] (op3) at ( 2.8, 0.6) {Op\,3\\[-1pt]$\alpha_3,\beta_3$};
% Bid submission
\draw[arr] (op1) -- node[left,  font=\scriptsize]{$\alpha_1 x_1^o$} (util);
\draw[arr] (op2) --                                                   (util);
\draw[arr] (op3) -- node[right, font=\scriptsize]{$\alpha_3 x_3^o$} (util);
% Price return
\draw[arr, bend right=10] (util) to
      node[right, font=\scriptsize]{$\lambda^o\!,\lambda$} (op2);
% Public consensus and separate private operator masking links
\draw[comm, bend left=28] (op1) to node[left, font=\scriptsize]{$\psi$} (util);
\draw[comm, bend right=18] (op2) to (util);
\draw[comm, bend right=28] (op3) to (util);
\draw[comm, blue, dotted] (op1) -- node[below, font=\scriptsize]{private masks} (op2);
\draw[comm, blue, dotted] (op2) -- (op3);
\draw[comm, blue, dotted, bend right=20] (op1) to (op3);
\end{tikzpicture}
\caption{Solid: submitted quantities and prices. Dashed: public consensus graph $G_c$. Dotted: private operator mask graph $G_m$. These are distinct logical communication layers.}
\label{fig:system_schematic}
\end{figure}

In an electricity market, utility aims to optimize a composite objective function in the form of 
\begin{equation} 
J(P_g) = a_2 P_g^2 + a_1 P_g + a_0, \label{eq:Jm}
\end{equation}
where $a_i$ are cost coefficients, and $P_g$ is the aggregated power of traditional generation. For simplicity, marginal costs of operating renewables and battery storage sites are modeled as zero, and hence they need not be included explicitly in objective function \eqref{eq:Jm}. 

Let $n$ denote the total number of renewable generation operators and $\Omega=\{1,\cdots,n\}$ be the index set. For the day-ahead market, their renewable generations, $P_j$ for $j\in\Omega$, are modeled as stochastic variables, and similarly the grid total load $P_L$ is also modeled as a stochastic variable. Let us form the whole vector of random variables as 
\begin{equation} 
x = \begin{bmatrix} P_1 & \cdots & P_n & P_L \end{bmatrix}^T.  \label{eq:x}
\end{equation}
We assume that probability distribution of random vector $x$ is Gaussian as follows:
\[ f(x) = (2\pi)^{-\frac{n+1}{2}}\Sigma^{-\frac{1}{2}} e^{-\frac{1}{2}(x-x^o)^T\Sigma^{-1}(x-x^o)},  \]
where  $x^o=\mathbb{E}[x]$ is the vector of forecast (for the day-ahead market), and 
\begin{eqnarray*}
\Sigma & = & \mathbb{E}[(x-x^o)(x-x^o)^T] \\
& = & \begin{bmatrix} \sigma_{11} & \cdots & \sigma_{1n} & \sigma_{1L} \\ \vdots & \cdots & \vdots & \vdots \\ \sigma_{n1} & \cdots & \sigma_{nn} & \sigma_{nL} \\ \sigma_{1L} & \cdots & \sigma_{nL} & \sigma_{LL}
\end{bmatrix},  
\end{eqnarray*}
is the covariance matrix with $\sigma_{ij}=\sigma_{ji}$. In the covariance matrix, the last row and column correspond to covariances between the renewable generations and the load while $\sigma_{LL}=\sigma_L^2>0$ is the variance of the load. It is known that
$\sigma_{ii}=\sigma_i^2>0$, $\sigma_{ij}=\rho_{ij}\sigma_i\sigma_j$, $\sigma_{iL}=\rho_{iL}\sigma_i\sigma_L$, where $\rho_{ij},\rho_{iL}\in[0,1]$. Typically, $\rho_{ij},\rho_{iL}\not=0$ because renewable generations and load are correlated through the projected weather condition.

The Gaussian model is adopted for notational consistency with standard stochastic Cournot frameworks, but the key results of this paper require only that $x$ have finite mean $x^o$ and covariance $\Sigma$. The risk penalty $\mathbb{E}[(\lambda-\lambda^o)^2]$ and total profit $\Pi$ both expand as polynomials in the bidding coefficients with moment-based coefficients determined entirely by $x^o$ and $\Sigma$ (see~\eqref{eq:Pi_j_exp} and~\eqref{eq:sigma_lambda}), so Theorems~1--2 and Corollaries~1--4 hold for any joint distribution with finite second moments, including Weibull wind and beta solar distributions common in practice. Gaussianity would be needed only for distributional risk measures beyond variance (e.g., CVaR) or for characterizing higher moments of individual profits, which are deferred to future work.

The day-ahead market clears the projected aggregated power generation $P_g^o$ and its associated price $\lambda^o$ by minimizing $J(P_g^o)$ under the following power balance constraint:
\begin{equation} 
P_g^o + \sum_{j\in\Omega} \alpha_j x_j^o  = x_{n+1}^o, \label{eq:DA_power}
\end{equation}
where $x_{n+1}^o=P_L^o$, $\alpha_j\in[0,\infty)$, and $\alpha_j x_j^o =\alpha_j P_j^o$ represent the bids by the renewable generation operators into the day-ahead market. Similarly, the real-time market clears the aggregated power generation $P_g$ and its associated price $\lambda$ by minimizing $J(P_g)$ under the following real-time power balance constraint:
\begin{equation} 
P_g + \sum_{j\in\Omega} x_j   = x_{n+1}. \label{eq:RT_power}
\end{equation}
It is well known that, with global information, day-ahead price $\lambda^o$ and real-time $\lambda$ are the dual variables associated with constraints \eqref{eq:DA_power} and \eqref{eq:RT_power}, respectively. 

The bidding controllers assigned to the renewable operators maximize the following objectives\footnote{Strictly speaking, we should use $J_i^{\prime} = \Pi_i - \beta_i \mathbb{E}[(\Pi_i - \mathbb{E}[\Pi_i])^2]$ which also yields a second-order polynomial in $\alpha_i$ as does \eqref{eq:J_i} but involves calculations of higher moments. Accordingly, \eqref{eq:J_i} is adopted instead.} individually:
\begin{subequations}
\begin{equation} 
J_i = \Pi_i - \beta_i \mathbb{E}[(\lambda - \lambda^o)^2], \label{eq:J_i}
\end{equation}
where $\beta_i\in\mathbb{R}$, 
\begin{equation} 
\Pi_i %= \lambda^o \alpha_i P_i^o + \mathbb{E}[\lambda (P_i - \alpha_i P_i^o)] 
= \lambda^o \alpha_i x_i^o + \mathbb{E}[\lambda (x_i - \alpha_i x_i^o)], \label{eq:Pi_i}
\end{equation}
\end{subequations}
Here $\alpha_i$ is the strategic action of controller $i$, whereas $\beta_i$ is a prescribed controller-design coefficient. We assume $a_2>0$ and $x_i^o>0$ for participating operators, and use $\beta_i\geq-1/(4a_2)$ in the Nash analysis. A positive coefficient penalizes the mean-square price deviation, a negative coefficient rewards it, and zero gives expected-profit maximization. The terms risk averse, risk seeking, and risk neutral describe these controller objectives, not the owners' intrinsic preferences.

For each fixed vector $\boldsymbol\beta$, the bidding game $G(\boldsymbol\beta)$ has payoffs $J_i$ and bid actions $\alpha_i$. Coefficients are selected jointly before the market interval and held fixed while controllers choose bids. We assume that participants implement the agreed controllers without unilateral coefficient changes or overrides of their generated bids during that interval. Such adherence requires a binding implementation arrangement; neither announcing coefficients nor running consensus establishes it. This paper assumes that arrangement and does not derive participation incentives or an enforcement mechanism.

The design criterion is the aggregate expected renewable profit $\Pi=\sum_i\Pi_i$ at the induced bidding equilibrium. Throughout, Nash optimality refers to the fixed controller objectives $J_i$, while Pareto efficiency refers to the expected-profit vector $(\Pi_1,\ldots,\Pi_n)$. Maximizing its sum establishes the latter, but does not establish Pareto efficiency in the $J_i$ utilities. Power grid congestion is outside the present model.

To characterize these strategies, we first solve the centralized case under global information, which provides the analytical foundation for the Nash equilibrium and Pareto conditions derived in subsequent sections.

\section{Centralized Risk-Aware Solution Under Global Information}

The electricity markets are bi-level optimization problems linked together by dual variables. At the upper level, they are quadratic optimization problems with equality constraints, that is, the markets perform their economic dispatch with the following Lagrangians: 
\begin{subequations}
\begin{equation} 
L^o = a_2(P_g^o)^2+a_1P_g^o+a_0 + \lambda^o\left(x_{n+1}^o- P_g^o-\sum_{j\in\Omega} \alpha_j x_j^o \right), \label{eq:L*}
\end{equation}
\begin{equation} 
L = a_2P_g^2+a_1P_g+a_0 + \lambda\left(x_{n+1}-P_g-\sum_{j\in\Omega} x_j\right). \label{eq:L}
\end{equation}
\end{subequations}
Applying the first-order optimality condition to the Lagrangians yields the following solutions for the prices:
\begin{subequations}
\begin{equation} 
\lambda^o = 2a_2P_g^o +a_1 = 2a_2\left(x_{n+1}^o-\sum_{j\in\Omega} \alpha_j x_j^o \right) +a_1 , \label{eq:lambda*}
\end{equation}
\begin{equation} 
\lambda = 2a_2P_g+a_1=2a_2\left(x_{n+1}-\sum_{j\in\Omega} x_j \right) + a_1. \label{eq:lambda}
\end{equation}
\end{subequations}

The lower-level optimization problems are also quadratic, and the centralized solutions under global information are summarized into the following lemma and theorem. Lemma 1 provides the solution of cooperative optimization when all the entities bind themselves together and act as one. In this case, the best outcome for the group is achieved under the risk neutral strategy.

\noindent \textbf{Lemma 1:} {\it Consider the case that all renewable generation entities form a coalition by sharing all the information and setting $\alpha_i=\alpha$ and $\beta_i=\frac{1}{n}\beta$, respectively. Then, for any choice of $\beta\in[-(4a_2)^{-1},\; +\infty)$, the optimal bidding strategy to optimize objective function $\sum_i J_i$ with $J_i$ in \eqref{eq:J_i} is
\begin{equation}
\alpha^* = \frac{1 + 4a_2 \beta}{2(1 + 2a_2\beta)}.
\label{eq:alpha_1}
\end{equation}
In addition, by further choosing $\beta_i$ to optimize $\sum_i \Pi_i$ with $\Pi_i$ in \eqref{eq:Pi_i}, the jointly designed coefficient and its induced coalition bid are}
\begin{equation}
\alpha^*  =  \frac{1}{2}, \quad
\beta^*  =  0.
\label{eq:optimal_1}
\end{equation}

\noindent \textbf{Proof:} It follows from \eqref{eq:Pi_i} and \eqref{eq:lambda*} that, if $\alpha_i=\alpha$, 
\begin{eqnarray*}
\Pi_r & = & \sum_{j\in\Omega} \Pi_j = \lambda^o \alpha x_r^o +  \mathbb{E}[\lambda (x_r-\alpha x_r^o)] \\
 \lambda^o   & = & 2a_2\left(x_{n+1}^o-\alpha x_r^o \right) +a_1,
\end{eqnarray*}
where $x_r = \sum_{j\in\Omega} x_j$ is the total renewable generation, and $x_r^o = \sum_{j\in\Omega} x_j^o$. Substituting \eqref{eq:lambda} into the above equations yields
\begin{eqnarray}
\Pi_r & = &  [2a_2\left(x_{n+1}^o-\alpha x_r^o \right) +a_1] \alpha x_r^o \nonumber \\
&& + \mathbb{E}[(2a_2\left(x_{n+1}-x_r \right) + a_1)(x_r-\alpha x_r^o)] \nonumber \\
  & = & 2a_2\alpha(1-\alpha)(x_r^o)^2 +a_1x_r^o  + 2a_2\mathbb{E}[\left(x_{n+1}x_r-x_r^2 \right)] \nonumber\\
   & = & 2a_2\alpha(1-\alpha)(x_r^o)^2 +a_1x_r^o \nonumber \\
   && + 2a_2\left(x_{n+1}^ox_r^o+\sigma_{rL}-(x_r^o)^2-\sigma_r^2 \right), \label{eq:Pi_r_exp}
\end{eqnarray}
where $\sigma_{rL}\triangleq\sum_{i\in\Omega}\sigma_{iL}$ is the total renewable-load cross-covariance, $\one$ is the $n$-dimensional column vector of $1$s, and
\begin{eqnarray*}
    \sigma_r^2 & = & \mathbb{E}[(x_1+\cdots+x_n-(x_1^o+\cdots+x_n^o))^2] \\
    & = & \mathbb{E}[ \one^T (x_r-x_r^o)(x_r-x_r^o)^T\one] \\
    & = & \one^T \Sigma_r \one \;=\; \sum_{i\in\Omega}\sum_{j\in\Omega} \sigma_{ij},
\end{eqnarray*}
where $x_r = [x_1,\cdots,x_n]^T$ is the $n$-vector of renewable generations and $\Sigma_r$ is the upper-left $n\times n$ subblock of $\Sigma$ containing only the renewable-to-renewable covariances $\sigma_{ij}$, $i,j\in\{1,\cdots,n\}$.
On the other hand it follows from \eqref{eq:J_i}, \eqref{eq:lambda*}, and \eqref{eq:lambda} that, if $\beta_i = \frac{1}{n}\beta$,
\begin{eqnarray*}
J_r & = & \sum_{j\in\Omega} J_j \\
 & = & \Pi_r  - \beta \mathbb{E}[2a_2 (x_{n+1}-x_{n+1}^o -x_r +\alpha x_r^o)^2] \\
 & = & 2a_2\alpha(1-\alpha)(x_r^o)^2  - 4a_2^2  \beta  (1-\alpha)^2 (x_r^o)^2 \\
 & & +a_1x_r^o + 2a_2\left(x_{n+1}^ox_r^o+\sigma_{rL}-(x_r^o)^2-\sigma_r^2 \right)\\
 && - 4a_2^2  \beta (\sigma_L^2+\sigma_r^2 - 2\sigma_{rL}). 
\end{eqnarray*}
Using the above expression, taking the partial derivative of $J_r$ with respect to $\alpha$, and setting the partial derivative to zero yield optimal bidding strategy \eqref{eq:alpha_1}. 

Substituting solution \eqref{eq:alpha_1} into 
\eqref{eq:Pi_r_exp} and differentiating $\Pi_r$ with respect to $\beta$ yields
\[ \frac{\partial \Pi_r}{\partial \beta} = - 2a_2(x_r^o)^2\frac{4a_2^2\beta}{(1+2a_2\beta)^3}, \]
which yields the optimal bidding strategy \eqref{eq:optimal_1}. This completes the proof. \hfill $\Box$

It follows from \eqref{eq:alpha_1} that
\[ \lim_{\beta\rightarrow-1/(4a_2)} \alpha = 0, \quad  \lim_{\beta\rightarrow0} \alpha = 0.5, \quad \lim_{\beta\rightarrow +\infty} \alpha = 1. \]
For the coalition, the prescribed coefficient $\beta$ determines the bid through~\eqref{eq:alpha_1}. The noncooperative bidding game below similarly depends on fixed controller coefficients, which are selected at a separate coordinated design stage.

The following theorem provides the solution to non-cooperative optimization in which each agent devises its strategy according to its own objective function $J_i$. 

\noindent \textbf{Theorem 1:} {\it Consider the uncapped bidding game with $a_2>0$ and $x_i^o>0$. For every fixed prescribed vector with $\beta_i\in[-(4a_2)^{-1},+\infty)$, the optimal bidding strategy $\alpha_i^*$ to optimize objective $J_i$ in \eqref{eq:J_i} forms a Nash equilibrium corresponding to the solution to the linear algebraic equation:
denoting $\boldsymbol{\alpha}^*=[\alpha_1^* \; \cdots \; \alpha_n^*]^T$,
\begin{equation}
A \boldsymbol{\alpha}^* = B,
\label{eq:alpha_i}
\end{equation}
where $x_r^o = \sum_{j\in\Omega} x_j^o$, $\eta_i = x_i^o/x_r^o\geq0$ with $\sum_{i\in\Omega} \eta_i=1$, and
\[ A=[A_{ij}], \quad A_{ij} = \left\{ \begin{array}{ll} 2(1+2a_2\beta_i)\eta_i & \mbox{if $i=j$} \\
(1+4a_2\beta_i)\eta_j & \mbox{if $i\not=j$}\end{array} \right., \]
and
\[ B=[B_i], \quad B_i = (1+4a_2\beta_i). \]
At the coordinated design stage, the total profit $\Pi=\sum_{i\in\Omega}\Pi_i$ can be maximized by jointly selecting $\boldsymbol\beta$ to maximize the following function:
\begin{equation} 
g(\boldsymbol{\alpha}^*) = f(\boldsymbol{\alpha}^*) \left[ 1 - f(\boldsymbol{\alpha}^*)  \right](x_r^o)^2,
\label{eq:G}
\end{equation} 
where  
\begin{equation} 
f(\boldsymbol{\alpha}) \stackrel{\triangle}{=} \sum_{i\in\Omega}  \alpha_i \eta_i.  
\label{eq:F}
\end{equation} 
}

\noindent \textbf{Proof:} It follows from \eqref{eq:Pi_i},  \eqref{eq:lambda*}, and \eqref{eq:lambda} that 
\begin{eqnarray}
\Pi_i & = & \left[ 2a_2\left(x_{n+1}^o-\sum_j \alpha_j x_j^o
  \right) +a_1 \right] \alpha_i x_i^o \nonumber \\ && 
  + \mathbb{E}\left[\left(2a_2\left(x_{n+1}-\sum_j x_j \right) + a_1\right) (x_i - \alpha_i x_i^o)\right] \nonumber \\
  & = & 2a_2\sum_j\alpha_i(1-\alpha_j)x_j^o x_i^o +a_1 x_i^o  \nonumber \\
  && + 2a_2\mathbb{E}\left[\left(x_{n+1}-\sum_j x_j \right) x_i\right] \nonumber\\
   & = & 2a_2\sum_j\alpha_i(1-\alpha_j)x_j^o x_i^o +a_1 x_i^o  \nonumber \\
  && + 2a_2\left(x_{n+1}^o x_i^o + \sigma_{iL}- \sum_j (x_j^o x_i^o+\sigma_{ij})\right), \label{eq:Pi_j_exp}
\end{eqnarray}
where the identity $\mathbb{E}[x_ix_j]=x_i^ox_j^o+\sigma_{ij}$ is used. On the other hand it follows from \eqref{eq:lambda*} and \eqref{eq:lambda} that 
\begin{eqnarray} 
&& \mathbb{E}[(\lambda - \lambda^o)^2] \nonumber \\
& = & 
4a_2^2  \mathbb{E}\left[\left(x_{n+1}-x_{n+1}^o -\sum_{j\in\Omega} (x_j-\alpha_j x_j^o)\right)^2\right] \nonumber \\
& = & 4a_2^2\left[\sigma_{LL} + 2\sum_{j\in\Omega} \sigma_{jL} + 2 \sum_{j\in\Omega} \sum_{l\in\Omega} \sigma_{jl} \right. \nonumber \\
&& \left.+ \left(\sum_{j\in\Omega} (1-\alpha_j) x_j^o\right)^2 \right]
, \label{eq:sigma_lambda}
\end{eqnarray}
The expression of $J_i$ defined in \eqref{eq:J_i} becomes explicit in terms of $\alpha_i$ by combining \eqref{eq:Pi_j_exp} and \eqref{eq:sigma_lambda}. Taking the partial derivatives of $J_i$ with respect to $\alpha_i$ yields
\begin{subequations}
\begin{eqnarray} 
\frac{\partial J_i}{\partial \alpha_i} & = &  2a_2(1+4a_2\beta_i) \sum_{j\in\Omega}(1-\alpha_j)x_j^o x_i^o \nonumber \\&& 
- 2a_2 \alpha_i (x_i^o)^2, \label{eq:p1_Ji} \\
\frac{\partial J^2_i}{\partial \alpha_i^2} & = & - 4a_2(1+2a_2\beta_i) (x_i^o)^2 <0 \;\;\; \forall \beta_i\geq-\frac{1}{4a_2}. \hspace*{.3in} \label{eq:p2_Ji}
\end{eqnarray}
\end{subequations}
Equation \eqref{eq:p2_Ji} shows that, for each fixed choice of the other players' bids, $J_i$ is strictly concave in $\alpha_i$. Hence any feasible stationary point is the unique best response of controller $i$. Setting \eqref{eq:p1_Ji} to zero yields
\begin{equation}
   (1+4a_2\beta_i) \sum_{j\in\Omega}(1-\alpha_j)x_j^o 
- \alpha_i x_i^o=0, \label{eq:p1Ji=0}
\end{equation}  
To include boundary bids, define $q_i=\alpha_i x_i^o$, $Q=\sum_iq_i$, and $k_i=1+4a_2\beta_i\geq0$. No equilibrium can have $Q\geq x_r^o$: by~\eqref{eq:p1_Ji}, any positive bidder would benefit from reducing its bid. Thus $Q<x_r^o$ at equilibrium. A controller with $k_i>0$ then bids positively, whereas $k_i=0$ gives $q_i=0$. All equilibrium bids therefore satisfy~\eqref{eq:p1Ji=0}.

Collecting these conditions yields~\eqref{eq:alpha_i}. With $K=\sum_i k_i$, summing~\eqref{eq:p1Ji=0} gives $f=K/(1+K)$ and hence the unique solution
\begin{equation}
\alpha_i^*(\boldsymbol\beta)
=\frac{1+4a_2\beta_i}{1+n+4a_2\sum_j\beta_j}\eta_i^{-1}.
\label{eq:general_nash_closed}
\end{equation}
The denominator is positive and the bids are nonnegative; strict own-bid concavity makes these the best responses.

It follows from \eqref{eq:alpha_i} that $\alpha_i^*$ are functions of $\beta_j$. We know from  \eqref{eq:Pi_j_exp} that 
\begin{eqnarray}
    \Pi & = & \sum_i \Pi_i \nonumber \\
     & = & 2a_2\left[ g(\boldsymbol{\alpha}) - \left(x_r^o\right)^2 + x_{n+1}^o x_r^o\right]  +a_1 x_r^o  \nonumber \\ 
     && + 2a_2 \left[ \sum_{i\in\Omega} \sigma_{iL} -\sum_{i\in\Omega}\sum_{j\in\Omega}\sigma_{ij}\right], \label{eq:Pi_exp}
\end{eqnarray}
where
\[ g(\boldsymbol{\alpha}) \stackrel{\triangle}{=} \sum_{i\in\Omega}  \alpha_i x_i^o  \sum_{j\in\Omega} (1-\alpha_j ) x_j^o. \]
Hence, $\Pi$ is maximized if function $g(\cdot)$ is maximized by choosing $\beta_j$.
Simplifying the above expression of $g(\cdot)$ yields \eqref{eq:G}. This completes the proof. \hfill $\Box$

Theorem 1 extends the results in \cite{Chow2017} in several ways. First, load uncertainties and correlations among the renewable generations are considered.  As a result, we know from \eqref{eq:Pi_exp} that the degradation of total profit function $\Pi$ due to uncertainties is 
\begin{equation} 
\Delta \Pi = 2a_2 \left[ \sum_{i\in\Omega}\sum_{j\in\Omega}\sigma_{ij}- \sum_{i\in\Omega} \sigma_{iL}\right], \label{eq:D_P}
\end{equation}
is less as long as there is some correlation (e.g., due to weather) between renewable generation and load variation. Second, risk aware bidding strategies are considered, specifically, Theorem 1 allows us to study and compare three classes of bidding strategies: risk neutral, risk averse, and risk seeking. The latter two correspond to optimization of design parameters $\beta_j$. 

Theorem 1 defines a family of fixed-coefficient bidding equilibria. Selecting a member of this family to maximize aggregate expected profit is the coordinated controller-design problem studied below. To illustrate some of the specifics, let us first consider the two simple cases: $n=1$ and $n=2$. And the corresponding results are provided by the subsequent corollaries, followed by the risk neutral strategy for the general case of $n$ operators.

\noindent  \textbf{Corollary 1:} {\it If $n=1$, the optimal coalition (C) bidding strategy becomes the same as that in Lemma 1 and with $g^C(\alpha^*)=\frac{1}{4} (x_r^o)^2$.}

\noindent  \textbf{Corollary 2:} {\it In the case of duopoly ($n=2$), the Nash bidding strategies with respect to $J_i$ are:
\begin{subequations}
\label{eq:2p-alpha}
\begin{equation}
\alpha_1^*= \frac{(1+4a_2\beta_1)}{3+4a_2(\beta_1+\beta_2)}\eta_1^{-1}, 
\label{eq:2p-alpha1}
\end{equation} 
\begin{equation}
 \alpha_2^*= \frac{(1+4a_2\beta_2)}{3+4a_2(\beta_1+\beta_2)}\eta_2^{-1}, \, 
\label{eq:2p-alpha2}
\end{equation} 
\end{subequations}
The following cases compare a fixed RN benchmark with a coordinated design maximizing $(\Pi_1+\Pi_2)$ at the induced bidding equilibrium.
\begin{itemize}
\item The risk neutral (RN) benchmark fixes $\beta_i^{RN}=0$ for $i=1,2$; its induced equilibrium gives:
\begin{equation}
g^{RN}(\alpha_1^*, \alpha_2^*)  =  \frac{2}{9}(x_r^o)^2. 
\label{eq:2p-neutral}
\end{equation} 
\item The risk seeking (RS) aggregate-profit-maximizing coefficient condition and the induced profit are:
\begin{subequations}
\label{eq:2p-RS}
\begin{equation}
\beta_1^{RS}+\beta_2^{RS}=-\frac{1}{4a_2},
\label{eq:2p-RS-beta}
\end{equation} 
\begin{equation}
g^{RS}(\alpha_1^*,\alpha_2^*) = \frac{1}{4}(x_r^o)^2 = g^C(\alpha^*)   > g^{RN}(\alpha_1^*, \alpha_2^*). 
\label{eq:2p-RS-g}
\end{equation} 
\end{subequations}
\end{itemize} }

\noindent\textbf{Proof:} Setting $n=2$ in~\eqref{eq:general_nash_closed} gives~\eqref{eq:2p-alpha}. With $\beta_1=\beta_2=0$, $f=2/3$, giving~\eqref{eq:2p-neutral}. Since $g=f(1-f)(x_r^o)^2$ is maximized at $f=1/2$, the general solution yields~\eqref{eq:2p-RS}.\hfill$\Box$

\noindent  \textbf{Corollary 3:} {\it In the general case of $n>2$, the optimal risk neutral bidding strategy is
\begin{equation}
    \alpha_i^* = \frac{1}{n+1}\eta_i^{-1},\label{eq:alpha_i_0} 
\end{equation} 
and the total profit $\Pi$ in \eqref{eq:Pi_exp} is optimized with
\[ g^{RN}(\boldsymbol{\alpha}^*)=f(1-f)(x_r^o)^2=\frac{n}{(n+1)^2} (x_r^o)^2. \]}

\noindent\textbf{Proof:} Equation~\eqref{eq:general_nash_closed} with all $\beta_i=0$ gives~\eqref{eq:alpha_i_0}. Summation yields $f=n/(n+1)$, and substitution into~\eqref{eq:G} gives the stated profit.\hfill$\Box$

\section{Coordinated Controller Design for Profit-Efficient Bidding}

Let $\boldsymbol\alpha^*(\boldsymbol\beta)$ denote the Nash equilibrium of the fixed-coefficient bidding game. The coordinated design problem is
\begin{equation}
\max_{\boldsymbol\beta\in\mathcal B}
\sum_{i\in\Omega}\Pi_i\bigl(\boldsymbol\alpha^*(\boldsymbol\beta)\bigr),
\qquad \mathcal B=[-1/(4a_2),\infty)^n.
\label{eq:controller_design}
\end{equation}
Here the bidding model has no upper bid bound. The optimization in~\eqref{eq:controller_design} selects controller coefficients jointly; it is not a game in which each owner independently optimizes $\beta_i$. The following result characterizes designs attaining maximum aggregate expected profit, conditional on implementing the selected controllers.

\noindent\textbf{Theorem 2:} {\it In the uncapped model, there exists a family of prescribed controller coefficients $\boldsymbol{\beta}=[\beta_1 \; \cdots \; \beta_n]^T$ such that the corresponding Nash equilibrium  $\boldsymbol{\alpha}^*=[\alpha_1^* \; \cdots \; \alpha_n^*]^T$ satisfying \eqref{eq:alpha_i} achieves the maximum aggregate profit:
\[
g^{RS}(\boldsymbol{\alpha}^*)  = \frac{1}{4}(x_r^o)^2 \stackrel{\triangle}{=} g^{\max},
\]
where $\boldsymbol{\alpha}^*(\boldsymbol{\beta})$ denote the corresponding Nash equilibrium strategies. 
Specifically, any admissible set of risk levels satisfying
\begin{equation}
f(\boldsymbol{\alpha}^*(\boldsymbol{\beta})) = \frac{1}{2}, \label{eq:pareto_condition}
\end{equation}
yields a Nash equilibrium of the fixed controller objectives that is Pareto efficient in expected profits. The maximum aggregate expected profit is attained if and only if the prescribed coefficients satisfy
\begin{equation}
\sum_{i\in\Omega} \beta_i = \frac{1-n}{4a_2},
\label{eq:beta_sum_condition}
\end{equation}
and the corresponding bidding strategy is 
\begin{equation}
    \alpha_i^* = \frac{1}{2}(1+4a_2\beta_i)\eta_i^{-1}. \label{eq:alpha_optimal}
\end{equation}}

\noindent\textbf{Proof:} From~\eqref{eq:general_nash_closed},
\begin{equation}
f(\boldsymbol\alpha^*)
=\frac{n+4a_2\sum_i\beta_i}{1+n+4a_2\sum_i\beta_i}.
\label{eq:design_aggregate}
\end{equation}
The bid-dependent total-profit term $g=f(1-f)(x_r^o)^2$ is maximized precisely at $f=1/2$, which is equivalent to~\eqref{eq:beta_sum_condition}. This condition is attainable: the constant vector defined by $\beta_i=(1-n)/(4a_2n)$ belongs to $\mathcal B$. Substitution into~\eqref{eq:general_nash_closed} under the sum condition gives~\eqref{eq:alpha_optimal}.\hfill$\Box$

Condition~\eqref{eq:beta_sum_condition} admits heterogeneous coordinated designs. For $n=1$ it reduces to $\beta_1=0$, recovering the coalition benchmark.

A symmetric coordinated design assigns the same coefficient to every controller:
\begin{equation}
    \beta_i^*=\beta_0, \;\;\; \forall i\in\Omega. \label{eq:final_beta}
\end{equation}   
This equal risk seeking (ERS) choice is a prescribed controller configuration. Its implementation is assumed as in Section~II; the fixed-coefficient Nash result does not establish an incentive to retain this configuration. In this special case, Theorem 2 reduces to the following corollary.
It should be noted that, when implementing equal risk seeking strategy \eqref{eq:alpha_optimal_simplified} or \eqref{eq:alpha_optimal}, the renewable operators do not need to know the value of parameter $a_2$ even though an explicit calculation of the equal risk level in \eqref{eq:final_beta}  would require the value of $a_2$.

\noindent \textbf{Corollary 4:} {\it The equal risk seeking (ERS) bidding strategy (under \eqref{eq:final_beta}) is given by
\begin{equation}
    \alpha_i^* = \frac{1}{2n}\eta_i^{-1}. \label{eq:alpha_optimal_simplified}
\end{equation}
Under strategy \eqref{eq:alpha_optimal_simplified}, the total profit $\Pi$ in \eqref{eq:Pi_exp} is maximized with $f(\boldsymbol{\alpha}^*)=\tfrac12$ and $g^{ERS}(\boldsymbol{\alpha}^*)=\tfrac{1}{4}(x_r^o)^2 =g^{\max}$.}

\noindent\textbf{Proof:} It follows from  Theorem~2 that condition \eqref{eq:beta_sum_condition} can be met by choosing \eqref{eq:final_beta} with   
\begin{equation}
\beta_0= \tfrac{1-n}{4a_2n}.  \label{eq:beta_optimal_simplified}
\end{equation}
Substituting the above into~\eqref{eq:alpha_optimal} yields strategy \eqref{eq:alpha_optimal_simplified}. It follows from \eqref{eq:G} that, under strategy \eqref{eq:alpha_optimal_simplified},
$f(\boldsymbol{\alpha}^*)=\tfrac{1}{2n}\sum_i 1=\tfrac{1}{2}$, and
$g^{ERS}(\boldsymbol{\alpha}^*)=\frac{1}{4}(x_r^o)^2=g^{\max}$. \hfill $\Box$

In the uncapped comparison, each operator's expected profit is $\Pi_i=C_i+2a_2\alpha_i(1-f)(x_r^o)^2\eta_i$, with $C_i$ independent of bids. Substituting the RN and ERS designs gives
\[
\Pi_i^{ERS}-\Pi_i^{RN}
=\frac{a_2(n-1)^2(x_r^o)^2}{2n(n+1)^2}>0,\quad n\geq2.
\]
This common absolute profit gain compares two prescribed configurations. It does not establish participation under fixed owner preferences or stability against unilateral coefficient changes.

\subsection{Unilateral Changes of the Controller Coefficient}
\label{sec:beta_deviation}
The preceding results hold with the designed coefficients fixed during bidding. To test their strategic stability, consider instead a two-stage game: each operator selects $\beta_i$ to maximize its own expected profit, and the bidding Nash equilibrium is then recomputed with the selected coefficients. This is distinct from the coordinated controller design considered above.

\noindent\textbf{Proposition 1:} \textit{Suppose $n\geq2$, $a_2>0$, $x_i^o>0$, $\alpha_i\geq0$ with no upper bid bound, and $\beta_i\geq-1/(4a_2)$. Equal risk seeking is not a Nash equilibrium of this coefficient-selection game.}

\noindent\textbf{Proof:} Write $X=x_r^o$, $q_i=\alpha_i x_i^o$, $k_i=1+4a_2\beta_i$, $K=\sum_jk_j$, and $K_{-i}=K-k_i$. Let $\widehat\Pi_i(\boldsymbol\beta)=\Pi_i(\boldsymbol\alpha^*(\boldsymbol\beta))$. The fixed-coefficient bidding equilibrium satisfies
\begin{equation}
q_i^*=\frac{Xk_i}{1+K},\qquad
\widehat\Pi_i(\boldsymbol\beta)=C_i+\frac{2a_2X^2k_i}{(1+K)^2},
\end{equation}
where $C_i$ is independent of bids and coefficients. Holding rivals' coefficients fixed gives
\begin{equation}
\frac{\partial\widehat\Pi_i}{\partial\beta_i}
=\frac{8a_2^2X^2(1+K_{-i}-k_i)}{(1+K)^3}.
\end{equation}
At the equal risk seeking design, $k_i=1/n$ and $K=1$, so
\begin{equation}
\left.\frac{\partial\widehat\Pi_i}{\partial\beta_i}\right|_{\rm ERS}
=2a_2^2X^2\frac{n-1}{n}>0.
\end{equation}
A small upward deviation is therefore profitable.\hfill$\Box$

For Scenario~1, changing only $\beta_1$ from $-5/3$ to $0$ gives recomputed bids $(0.9375,0.375,0.46875)$ and increases operator~1's expected profit by $1{,}031.25$~\$/hr; all three bids remain in $[0,1]$.
This does not contradict Nash optimality of bids for fixed coefficients: the deviation changes the controller and induces new rival bids. The controller implementation assumed in Section~II is therefore substantive; the fixed-coefficient results do not establish incentive-compatible coefficient selection.

\section{Distributed Risk Aware Solutions}
\label{sec:private_consensus}

Uncapped ERS requires only $n$ and $X=x_r^o$: each operator computes $\eta_i=x_i^o/X$ locally. Ordinary consensus initialized with $\psi_i(0)=x_i^o$ is not private. A neighbor sees the forecast immediately; even if initialization is hidden, a utility hub with $\psi_{n+1}(0)=0$ observes $\psi_i(1)=(1-h)x_i^o$ on a star and can reconstruct it. We therefore adapt the finite-field masking construction of~\cite{Gupta2020PrivateConsensus} before averaging.

\textit{Model and permitted disclosure.} The roster of $n\geq2$ operators and both graph topologies are public and fixed during each synchronous, lossless run. Forecasts use a public resolution $\Delta>0$, with $x_i^o=\Delta s_i$, $s_i\in\{1,\ldots,B\}$; choose a public prime $p>nB$. A private operator-to-operator graph $G_m$ carries fresh independent masks, and a separate connected undirected graph $G_c$ carries consensus among the operators and utility ($m=n+1$ nodes). The utility may relay encrypted peer traffic but must not know its plaintext. A utility-only star suffices for $G_c$, but not for private mask exchange against that utility. The public outputs are $X,n$ and submitted quantities $q_i=\alpha_i x_i^o=X/(2n)$; $\eta_i$ and $\alpha_i$ remain local.

Orient the edges of $G_m$ arbitrarily and let $D$ be its incidence matrix. One endpoint privately shares a uniform $r_e\in\mathbb F_p$ with the other, independently of forecasts and other masks; define
\begin{equation}
 y_i=\left(s_i+\sum_e D_{ie}r_e\right)\bmod p,
 \qquad y_i\in\{0,\ldots,p-1\}. \label{eq:masked_input}
\end{equation}
For the Laplacian $L_c$ of $G_c$, use a \emph{common} gain $0<h<1/d_{\max}$ and $W=I-hL_c$. Then $W$ is symmetric and doubly stochastic~\cite{qu}; let $\rho=\max_{\ell\geq2}|1-h\lambda_\ell(L_c)|<1$.

\begin{algorithm}[hbt]
\caption{Masked Consensus for the Uncapped ERS Design}
\label{alg:dist_risk_aware}
\begin{algorithmic}[1]
\Require Public $n,a_2,\Delta,B,p,G_m,G_c,h$; local $s_i$
\State Exchange fresh masks privately and form $y_i$ by~\eqref{eq:masked_input}.
\State Initialize $\psi_i(0)=y_i$ and $\psi_{n+1}(0)=0$.
\State Run real-valued average consensus for a public $k_*$ satisfying the bound in step~4:
\end{algorithmic}
\begin{equation}
 \psi_i(k+1)=\psi_i(k)+h\sum_{j\in\mathcal N_i}
 [\psi_j(k)-\psi_i(k)]. \label{eq:psi}
\end{equation}
\begin{algorithmic}[1]
\setcounter{ALG@line}{3}
\State Require $k_*$ so $m^{3/2}(p-1)\rho^{k_*}+e_{k_*}<1/2$, where $e_{k_*}$ bounds arithmetic error in $m\psi_i(k_*)$.
\State Recover $S=\operatorname{round}(m\psi_i(k_*))\bmod p$ and $X=\Delta S$.
\State Locally set $\beta_i=(1-n)/(4a_2n)$, $\eta_i=x_i^o/X$, $\alpha_i^*=1/(2n\eta_i)$; submit $q_i=X/(2n)$ directly, with a public precision rule.
\end{algorithmic}
\end{algorithm}

\noindent\textbf{Proposition 2 (correctness and scoped privacy).}
\textit{Algorithm~\ref{alg:dist_risk_aware} recovers the exact encoded total and ERS target bids before output rounding. Against a fixed honest-but-curious coalition of the utility and operators $C$, its transcript reveals no information beyond colluders' inputs and the total if the honest induced graph $G_m[\Omega\setminus C]$ is connected. This assumes private authenticated mask channels and independent uniform masks, with all parties following the protocol.}

\noindent\textbf{Proof:} Masks cancel modulo $p$, so $(\sum_i y_i)\bmod p=\sum_i s_i<p$. With $\bar y=\sum_i y_i/m$, the consensus error obeys $|m\psi_i(k)-\sum_jy_j|\leq m^{3/2}(p-1)\rho^k$ in exact arithmetic. The stopping bound therefore certifies rounding; small successive increments alone do not. Conditional on colluders' inputs and incident masks, the honest-edge incidence image over $\mathbb F_p$ is the zero-sum subspace when the honest graph is connected. Thus masked inputs have identical distributions for any two admissible forecast vectors agreeing on colluders' inputs and the honest total. All consensus messages and prescribed bids are functions of these masked inputs and permitted outputs.\hfill$\Box$

This is information-theoretic privacy with ideal private channels; encryption and pseudorandom masks give computational privacy under their security assumptions. It does not hide deductions from the released total (including a sole remaining forecast), protect against malicious messages or dropouts, or cover subsequent metering and settlement data. Fresh masks are required each interval. Publishing $\alpha_i$ together with $q_i$ would reveal $x_i^o$. The guarantee covers uncapped ERS, not saturation, extrema, or subgroup disclosures. Computation also does not enforce the controller adherence assumed in Section~II. Exactness is for the declared forecast grid; nearest rounding of real forecasts gives $|\widetilde X-X|\leq n\Delta/2$ and $|\widetilde q_i-q_i|\leq\Delta/4$, provided rounding neither clips forecasts nor makes them zero. Additional market bid rounding is outside these exactness guarantees.

\section{Illustrative Example \label{sec:examples}}

To demonstrate the proposed analytical and algorithmic results, a three-operator case study is used in which both the centralized solution and the distributed solution are computed and compared across multiple scenarios.

\begin{table}[hbt!]
\centering
\vspace*{-0.1in}
\caption{Example Parameters}
\label{tab:example_params}
\begin{tabular}{|c||c||c|c|c||c|c|c||c|c|}
\hline
\textbf{Parameter} & n & $a_2$ & $a_1$ & $a_0$ & $x_1^o$ & $x_2^o$ & $x_3^o$ & $x_L^o$ \\ \hline
\textbf{Value} &  $3$ &  0.1 & 1 & 0 & 120 & 100 & 80 & 400 \\
\hline
\end{tabular}
\end{table}

\subsection{Basic Setup}

Consider the day-ahead/real-time electricity markets with three renewable generation operators $i \in \{1,2,3\}$ and one conventional generation aggregator (as the slack bus). The power system parameters are provided in Table~\ref{tab:example_params}. It follows that the day-ahead forecasts for the renewables are $x_1^o, x_2^o, x_3^o$ in MW, respectively, that $x_4^o = P_L^o$ is the load forecast, and that the objective function of traditional generation is 
\[
J(P_g) = 0.1P_g^2 + P_g, \;\;\; P_g=x_4-(x_1+x_2+x_3). 
\]
Real-time realizations are $x_i \sim \mathcal{N}(x_i^o,\sigma_i^2)$, with standard deviations of $\sigma_1 = 12$\,MW, $\sigma_2 = 10$\,MW, $\sigma_3 = 8$\,MW, load uncertainty is $\sigma_L = 20$\,MW, cross-correlations are $\rho_{ij}=0.3$ among renewable operators, and $\rho_{iL}=0.2$ among renewables and the load. As seen from~\eqref{eq:Pi_exp}, the stochastic terms enter total average profit $\Pi$ only as the constant offset $\Delta\Pi$ in \eqref{eq:D_P}, which is identical across all strategies and does not affect the optimization results of choosing $\alpha_i$ or $\beta_i$. Hence, all optimal bidding strategies and the strategic comparisons reported below are independent of the uncertainty parameters; the subsequent profit values (such as those in Table~\ref{tab:comparison}, etc.) are those excluding the constant offset. With this setup established, we compare the three bidding strategies analytically before examining the distributed implementation.

\begin{figure}[hbt!]
    \centering
    \includegraphics[width=1\linewidth]{figures/risk_seek_sol.png}
    \caption{Feasible risk seeking Pareto allocations (with $n=3$).}
    \label{fig:beta_rs}
\end{figure}

\subsection{Analytical and Centralized Nash Solutions}

We compare the following prescribed bidding configurations:
\begin{itemize}
    \item Coalition bidding strategy \eqref{eq:alpha_1} (if all agree to join); 
    \item Risk seeking Pareto-optimal Nash strategy \eqref{eq:alpha_i}, which has many risk aware choices for $\beta_i$. 
\item Risk neutral Nash strategy (which is given by \eqref{eq:alpha_i} with $\beta_i=0$). 
\end{itemize}
It follows from Lemma~1 that, if all operators cooperate and 
adopt the coalition strategy, their bids are $\alpha^*=\frac{1}{2}$ (with $\beta^*=0$), which yields $f(\boldsymbol{\alpha}^*)=\frac{1}{2}$, $g^C(\boldsymbol{\alpha}^*) = 22{,}500$\,MW$^2$, and the total profit of $\Pi^C = 10{,}800$\,\$/hr. This serves as the upper bound for the collective profit.

It follows from \eqref{eq:alpha_i_0} with $\beta_i=0$ that the risk neutral Nash bidding strategies are $\boldsymbol{\alpha}^* =(\alpha_1^*, \alpha_2^*, \alpha_3^*) = (0.625, 0.75, 0.9375)$, which results in $f(\boldsymbol{\alpha}^*)=0.75$, $g(\boldsymbol{\alpha}^*)=16{,}875$\,MW$^2$, and the total profit $\Pi^{RN} = 9{,}675$\,\$/hr. In this case, the collective profit is $10.42\%$ below that under the coalition solution. On the other hand risk seeking Pareto-optimal Nash bidding strategies allow coordinated coefficient assignments that differ across controllers as long as constraint \eqref{eq:beta_sum_condition} is satisfied. Admissible choices of $\beta_i$ form the region shown in Figure~\ref{fig:beta_rs}. For the coordinated design assigning the same coefficient to every controller, we know from \eqref{eq:beta_sum_condition} that $\beta_i^* = -\frac{5}{3} $ (equivalently $\beta_i^{\prime *} = a_2\beta_i^* = -\frac{1}{6}$), which yields $\boldsymbol{\alpha}^*=(0.4167, 0.5000, 0.6250)$, resulting in $f(\boldsymbol{\alpha}^*)=0.5$, $g(\boldsymbol{\alpha}^*)=22{,}500$\,MW$^2$, and the total profit $\Pi^{ERS} = 10{,}800$\,\$/hr. This risk seeking Pareto-optimal Nash solution fully recovers the total profit under the coalition strategy.
 
\begin{table}[hbt!]
\centering
\caption{Bidding Strategy Performance: Scenario 1 \\($n=3$, $x^o=(120,100,80)$\,MW, with ERS yielding no overbidding)}
\label{tab:comparison}
\resizebox{\columnwidth}{!}{%
\begin{tabular}{|l|c|c|c|c|}
\hline
Strategy & $\boldsymbol{\alpha}^*$ & $f(\boldsymbol{\alpha}^*)$ & $g(\boldsymbol{\alpha}^*)$ in MW$^2$ & $\Pi$ in \$/hr \\
\hline
Coalition       & $(0.50,\;0.50,\;0.50)$ & $0.50$ & $22{,}500$ & $10{,}800$ \\
RN Nash         & $(0.63,\;0.75,\;0.94)$ & $0.75$ & $16{,}875$ & $\phantom{0}9{,}675$ \\
ERS Nash  & $(0.42,\;0.50,\;0.63)$ & $0.50$ & $22{,}500$ & $10{,}800$ \\
Algorithm~1 & $(0.42,\;0.50,\;0.63)$ & $0.50$ & $22{,}500$ & $10{,}800$ \\
\hline
\end{tabular}}
\end{table}


\begin{figure}[H]
    \centering
    \includegraphics[width=1\linewidth]{figures/algorithm1_comp_profit_perunit_s1.png}
    \caption{Per-unit profit $\Pi_i/x_i^o$ (\$/hr/MW) for all four strategies.}
    \label{fig:algo1_comp_profit_perunit_s1}
\end{figure}

Table~\ref{tab:comparison} reports the centralized ERS values also recovered by Algorithm~\ref{alg:dist_risk_aware}: with public $n=3$ and decoded $X=300$\,MW, each operator submits $q_i=50$\,MW and keeps its bidding fraction local. The resulting aggregate profit equals the coalition benchmark. The comparison of profit allocations is separate from validation of the masking protocol below.

Figure~\ref{fig:algo1_comp_profit_perunit_s1} compares per-unit expected profits. ERS recovers the coalition's aggregate profit while allocating different per-unit profits across operators. Its absolute profit improvement over RN is equal across operators, so smaller operators receive a larger improvement per unit. These are prescribed configurations with ERS coefficient $\beta'=-1/6$; the next subsection considers alternative coordinated designs.

\subsection{Unequal Risk Levels}

Table~\ref{tab:alpha_pi_summary} compares equal risk seeking (ERS) Nash strategy outcome versus unequal risk seeking (URS) Nash strategies' outcomes for scenario 1 (S1). In this comparison, ERS S1 serves as the baseline, and URS S1-A and S1-B are alternative coordinated coefficient configurations. Each row is evaluated with its coefficients fixed, rather than as a unilateral owner deviation. ERS S1 is based on equal risk seeking level of $\boldsymbol{\beta}'=(-\tfrac{1}{6},\,-\tfrac{1}{6},\,-\tfrac{1}{6})$, URS S1-A corresponds to $\boldsymbol{\beta}'=(-0.10,\,-0.17,\,-0.23)$, and  URS S1-B uses $\boldsymbol{\beta}'=(-0.23,\,-0.17,\,-0.10)$. The risk seeking levels of both
URS S1-A and URS S1-B satisfy condition $\sum_i\beta_i'=-\tfrac{1}{2}$, that is, equality \eqref{eq:beta_sum_condition} in Theorem 2. As a result, URS S1-A and URS S1-B achieve the same Pareto-optimal total profit $\Pi$ as ERS S1 does.


\begin{table}[hbt!]
\centering
\caption{Unequal Risk Levels: Scenario 1 \\ ($n=3$, $x^o=(120,100,80)$\,MW)}
\label{tab:alpha_pi_summary}
\resizebox{\columnwidth}{!}{%
\begin{tabular}{|l|c|c|c|}
\hline
Allocation & $\boldsymbol{\alpha}^*$ & $\Pi_i/x_i^o$\, in \$/(hr$\cdot$MW) & $\Pi$\, in \$/hr \\
\hline
ERS S1             & $(0.417,\,0.500,\,0.625)$ & $(33.5,\,36.0,\,39.8)$ & $10{,}800$ \\
URS S1-A           & $(0.750,\,0.480,\,0.150)$ & $(43.5,\,35.4,\,25.5)$ & $10{,}800$ \\
URS S1-B & $(0.100,\,0.480,\,1.125)$ & $(24.0,\,35.4,\,54.8)$ & $10{,}800$ \\
URS S1-C & $(0.100,\,0.480,\,1.000)$ & $(24.2,\,36.4,\,53.0)$ & $10{,}784$ \\
URS S1-D           & $(0.292,\,0.350,\,1.000)$ & $(29.8,\,31.5,\,51.0)$ & $10{,}800$ \\
\hline
\end{tabular}}
\end{table}

While $\Pi$ is optimized, there are substantial disparities among the values of $\Pi_i$ under URS S1-A and URS S1-B. This is because different coefficients assigned to the controllers push some of their bidding values substantially away from coalition bidding values or ERS bidding values. These allocation differences motivate comparing equal and unequal controller designs; they do not establish which design an owner would select strategically.

URS strategy S1-B also pushes operator 3's bid above $1$, which is an overbidding case. Capping $\alpha_3^*$ at $1$ renders URS strategy S1-C, which, while simple for operator 3 to implement, is no longer Pareto optimal. URS strategy S1-D restores Pareto optimality by re-calculating $\alpha_i^*$. Detailed analysis on achieving Pareto optimality while disallowing overbid is not included in this paper due to page limitation. 

\subsection{Masked Implementation and Communication}

For Scenario~1, a triangle mask graph, $\Delta=1$\,MW, $B=120$, $p=1009$, and reproducible test seed $20261120$ give masked inputs $(43,244,13)$. At $k_*=37$, exact rational arithmetic gives maximum scaled consensus error $0.01374$ (rounded upward), below the certified bound $0.19223<1/4$. All nodes recover $X=300$\,MW and $q_i=50$\,MW, preserving the centralized ERS bids and profits. An exhaustive check over all $7^3$ triangle-mask assignments for inputs $(1,1,2)$ and $(1,2,1)$ gives identical view distributions, including for a utility colluding with operator~1; removing the remaining honest edge makes the views distinguishable. These finite checks illustrate Proposition~2 and its connectivity requirement; they do not replace its proof. The reproducible masks are public test data, not production secrets.

For $G_c=K_{1,n}$ and $h=1/(n+1)$, $\rho=n/(n+1)$ for $n\geq2$. Hence the sufficient decoding budget is $O(n\log(m^{3/2}p))$ rounds with a fixed arithmetic-error margin, with $2n$ directed scalar transmissions per round. Masking adds one private field element per edge of $G_m$ per run. The graph must remain connected after removal of the colluding operators; a complete mask graph tolerates any coalition leaving at least two honest operators. Thus communication and the required precision depend on $n$ and $p$; size-independent convergence is not claimed.

\section{Conclusion}

This paper separates coordinated design of risk aware bidding controllers from the noncooperative bidding game played with their coefficients fixed. In the uncapped model, the aggregate coefficient condition identifies designs whose bidding Nash equilibrium attains the coalition benchmark for aggregate expected renewable profit. Equal risk seeking provides a symmetric coefficient choice. Masked consensus recovers its target bids exactly for encoded forecasts and limits transcript disclosure under the stated channel, connectivity, and passive-adversary assumptions. Nash optimality is evaluated using the controller objectives $J_i$; profit efficiency is evaluated using $\Pi_i$.

The unilateral-deviation analysis shows that equal risk seeking is not an equilibrium of unrestricted coefficient selection by expected-profit-maximizing owners. Implementation therefore assumes adherence to the coordinated controllers. Designing and validating a mechanism that makes adoption and continued adherence individually optimal remains a separate problem.

\bibliographystyle{IEEEtran}
\bibliography{references}

\end{document}
