\documentclass[journal]{IEEEtran}
\usepackage{amsmath, amssymb, xcolor, graphicx, comment, algorithm, algpseudocode}
\usepackage{multirow}
\usepackage{tikz}
\usetikzlibrary{arrows.meta, positioning}
\usepackage{soul}
\usepackage{placeins}   % \FloatBarrier to keep floats within their section
% Relax LaTeX's conservative float limits so figures are not deferred to a
% dedicated float page (helps figures sit near the referencing text).
\renewcommand{\topfraction}{0.92}
\renewcommand{\bottomfraction}{0.85}
\renewcommand{\textfraction}{0.07}
\renewcommand{\floatpagefraction}{0.75}
\setcounter{topnumber}{3}
\setcounter{bottomnumber}{2}
\setcounter{totalnumber}{5}
\DeclareMathOperator*{\argmax}{arg\,max}
\DeclareMathOperator*{\argmin}{arg\,min}
\DeclareMathOperator*{\sign}{\mbox{sign}}

\newcommand{\one}{\mathbf{1}}

\pagenumbering{arabic}

\usepackage{hyperref} 

\title{A Distributed Risk-Aware Bidding Strategy for Incorporating Renewable Generation and Dynamic Microgrids into Real-Time Electricity Market}
\author{\IEEEauthorblockN{Tommy Truong and Zhihua Qu
%\\\IEEEauthorblockA{University of Central Florida}
}
\thanks{The authors are with Department of Electrical and Computer Engineering, University of Central Florida, Orlando, FL 32816, USA. Emails: \href{mailto:to243763@ucf.edu}{to243763@ucf.edu} and 
\href{mailto:qu@ucf.edu}{qu@ucf.edu}.}}

\begin{document}

\maketitle

\begin{abstract}
In this paper, optimal bidding strategies are developed for renewable operators and their microgrid aggregators to participate in day-ahead and real-time markets. The well-known coalition bidding strategy offers optimal total payoff and equal per-unit payoff but requires full information sharing. Nash bidding strategy would be preferred for privacy, but its total payoff becomes lower. It is shown that, if each of the renewable operators adopts a risk aware Nash bidding strategy with respect to price uncertainty, their risk level parameters can be optimized to close the payoff gap and achieve Pareto optimality. Specifically, Pareto optimality is established for risk aware strategies if the sum of their risk level parameters equals to a constant and is risk seeking. It is shown further that, among the family of Pareto-optimal Nash strategies, the equal risk seeking (ERS) strategy would be the best in balancing the individual payoffs. Furthermore, a fully distributed algorithm of the ERS Nash strategy is developed. Performance of these strategies is demonstrated and compared using illustrative case studies. 
\end{abstract}

%\begin{keywords}
{\it Keywords:} Risk-neutral and risk aware bidding strategies, Nash equilibrium, Pareto optimality, electricity markets, microgrids, distributed optimization, renewable energy
%\end{keywords}

\section{Introduction}

Competitive electricity markets operating under uncertainty exhibit a fundamental tension between individual rationality and collective efficiency. Renewable energy operators and/or their microgrid aggregators in particular face this challenge acutely: their generation is stochastic and correlated through shared weather conditions, their output forecasts are uncertain, and their bidding decisions must be submitted before real-time prices are known \cite{dvorkin2020chance, wong2007pricing, mieth2020distribution, 7930435}. When each operator optimizes its own expected profit independently, the resulting Nash equilibrium generally fails to achieve socially optimal outcomes,
even when all firms behave rationally \cite{zhang2016competition, lee2015rational, HobbsPang2007}.
This gap between Nash and Pareto-optimal performance is not merely a theoretical artifact: in markets with many correlated renewable operators, it translates directly into foregone collective profit and inefficient price signals \cite{asplund2002risk, wambach1999bertrand}.

Existing studies on stochastic Cournot and oligopoly games have examined the impact of uncertainty and risk preferences on equilibrium outcomes,
but they typically treat risk attitudes as fixed exogenous parameters and focus almost exclusively on risk averse firms \cite{cheng2002bertrand,sakai1989risk, gulpinar2014analysis, asplund2002risk, Chronopoulos2014}.
The same risk averse emphasis dominates bidding research in power markets, where conditional value-at-risk and related measures are used to shield generators, electric-vehicle aggregators, and virtual power plants from price volatility \cite{Barroso2009, Gong2009, Zheng2023, Xiao2025}.
Risk-seeking behavior, by contrast, is comparatively seldom modeled or systematically studied, and where optimism is considered it is posed as a behavioral trait rather than a controllable design variable \cite{Caraballo2015, Feng2023, ZhangEcon2020}; even recent risk sharing theory that admits risk seeking (convex) utilities treats the resulting equilibrium as descriptive rather than as an instrument a market operator can steer \cite{Lauzier2024}.
Under these assumptions, the equilibrium is determined once risk preferences are assigned, leaving no room to steer outcomes. Separately, Pareto optimality has been studied through centralized optimization or cooperative formulations that require full information sharing \cite{hobbs2001individual, zhao2010social, su2018integrated}. These approaches are impractical in deregulated markets where operators are self-interested and unwilling to disclose private cost and forecast data. The most recent work~\cite{Truong26} starts the trend of bridging Nash equilibrium and Pareto optimality in the two-operator (duopoly) setting of Cournot game, but its outcome naturally yields a risk averse strategy, in which each operator suppresses real-time price variability to protect its own payoff. Our present paper provides distinct results in two fundamentally different ways. First, it is shown that, in electricity markets, the gap between Nash equilibrium and the Pareto frontier is eliminated not by risk aversion but by a \emph{risk seeking} regime: the Pareto optimality requires a net negative constant on the sum of all market participants' risk level parameters, in the sense that the participants collectively tolerate (indeed welcome) a level of price variation rather than suppress the variation. Second, the analysis in the paper addresses electricity markets with $n$ renewable operators, and it is shown that the risk seeking strategy can be implemented in a privacy-preserving and fully distributed manner.

In parallel, stochastic and robust optimization models have been developed for microgrids and their aggregators to bid into day-ahead and real-time balancing markets \cite{7273948, 7393823, 8554122}, bi-level and tri-level formulations have been used to co-design retailer decisions and market operation \cite{9018247, 10908096}, and distributed schemes have been proposed for the energy management of multiple microgrids in real-time markets \cite{8141420}. However, in all of these formulations, each participant optimizes its own bid against exogenous prices or a fixed market design; moreover, their distributed bid coordination has not been studied, nor have Nash and Pareto properties been analyzed. 

In the paper, day-ahead and real-time electricity markets with renewable operators as market participants are analyzed systematically and analytically through the risk aware optimization framework. In this framework, the risk level of renewable operators is parameterized in terms of the penalty on price variations. Optimization of risk level parameters provides the means of moving the Nash equilibrium to the Pareto frontier. In this sense, individual risk level is not merely a preference parameter but a methodology through which self-interested agents can distributively move toward Pareto optimality while maintaining their own incentive and Nash strategy. This is analogous to the so-called mechanism design literature~\cite{hurwicz1960optimality,myerson1979incentive} in the sense that,  rather than redesigning the market structure, the risk parameters act as a voluntary coordination instrument, inducing Pareto-optimal Nash behavior without coercive means or centralized enforcement. This risk aware optimization methodology is analytically formulated and rigorously analyzed, and it is also shown that the equal risk seeking (ERS) Nash strategy is best at avoiding disparity among the individual payoffs. The proposed distributed algorithm of implementing the ERS Nash strategy exchanges only privacy-preserving information through neighboring communication, in line with standard distributed algorithms \cite{qu, molzahn2017survey, yang2019survey}. This two-layer structure, in which the physical dispatch of renewable generation and microgrids is coordinated through an overlaid communication network, reflects the cyber-physical character of modern microgrids: the cyber layer carries only consensus variables while all market-sensitive data remain local to each operator.


The remainder of the paper is organized as follows. Section~II formulates the day-ahead and real-time electricity markets in a stochastic setting and introduces risk aware objectives for renewable operators to perform cooperative and noncooperative optimization. In Section~III, coalition bidding strategy and Nash bidding strategy under fixed risk level parameters are derived. In Section~IV, Pareto-optimal condition is obtained for risk level parameters, equal risk seeking (ERS) strategy is synthesized to achieve Pareto optimality. Section~V presents a distributed algorithm for renewable operators to implement their ERS strategies. Illustrative case studies are provided in Section~VI, followed by the concluding remarks in Section~VII.

\section{Problem Formulation}

In this paper, we consider the simple case that all traditional generation assets are owned by a single utility company\footnote{The proposed results apply to the general case of multiple utility companies, each with individual cost functions, but this generalization is omitted here for notational simplicity.} while renewable generation is operated by individual entities (one of which could be the utility company). And the utility company and the renewable generation operators are the participants in both day-ahead and real-time electricity markets for profit. 

\begin{figure}[hbt!]
\centering
\begin{tikzpicture}[
  scale=0.88,
  mkt/.style={draw, rectangle, rounded corners=2pt, fill=blue!10,
              minimum width=3.4cm, minimum height=0.7cm,
              font=\small, align=center},
  op/.style={draw, circle, fill=green!12, minimum size=1.1cm,
             font=\scriptsize, align=center, inner sep=1pt},
  arr/.style={-{Stealth[length=5pt]}, thick},
  comm/.style={{Stealth[length=4pt]}-{Stealth[length=4pt]}, dashed, gray, thick}
]
\node[mkt] (util) at (0, 3.1) {Utility / Market Clearing\\$\lambda^o,\;\lambda$};
\node[op] (op1) at (-2.8, 0.6) {Op\,1\\[-1pt]$\alpha_1,\beta_1$};
\node[op] (op2) at (0,   0.6) {Op\,2\\[-1pt]$\alpha_2,\beta_2$};
\node[op] (op3) at ( 2.8, 0.6) {Op\,3\\[-1pt]$\alpha_3,\beta_3$};
% Bid submission
\draw[arr] (op1) -- node[left,  font=\scriptsize]{$\alpha_1 x_1^o$} (util);
\draw[arr] (op2) --                                                   (util);
\draw[arr] (op3) -- node[right, font=\scriptsize]{$\alpha_3 x_3^o$} (util);
% Price return
\draw[arr, bend right=10] (util) to
      node[right, font=\scriptsize]{$\lambda^o\!,\lambda$} (op2);
% Consensus communication graph
\draw[comm] (op1) -- node[below, font=\scriptsize]{$\xi,\psi$} (op2);
\draw[comm] (op2) -- (op3);
\draw[comm, bend left=28]  (op1) to (util);
\draw[comm, bend right=28] (op3) to (util);
\end{tikzpicture}
\caption{System and communication structure. Solid: bid submission and price return. Dashed: privacy-preserving consensus variables $\xi_i,\psi_i$ of  Algorithm~\ref{alg:dist_risk_aware} and defined in Section V.}
\label{fig:system_schematic}
\end{figure}

In an electricity market, utility aims to optimize a composite objective function in the form of 
\begin{equation} 
J(P_g) = a_2 P_g^2 + a_1 P_g + a_0, \label{eq:Jm}
\end{equation}
where $a_i$ are cost coefficients, and $P_g$ is the aggregated power of traditional generation. For simplicity, marginal costs of operating renewables and battery storage sites are modeled as zero, and hence they need not be included explicitly in objective function \eqref{eq:Jm}. 

Let $n$ denote the total number of renewable generation operators and $\Omega=\{1,\cdots,n\}$ be the index set. For the day-ahead market, their renewable generations, $P_j$ for $j\in\Omega$, are modeled as stochastic variables, and similarly the grid total load $P_L$ is also modeled as a stochastic variable. Let us form the whole vector of random variables as 
\begin{equation} 
x = \begin{bmatrix} P_1 & \cdots & P_n & P_L \end{bmatrix}^T.  \label{eq:x}
\end{equation}
We assume that probability distribution of random vector $x$ is Gaussian as follows:
\[ f(x) = (2\pi)^{-\frac{n+1}{2}}\Sigma^{-\frac{1}{2}} e^{-\frac{1}{2}(x-x^o)^T\Sigma^{-1}(x-x^o)},  \]
where  $x^o=\mathbb{E}[x]$ is the vector of forecast (for the day-ahead market), and 
\begin{eqnarray*}
\Sigma & = & \mathbb{E}[(x-x^o)(x-x^o)^T] \\
& = & \begin{bmatrix} \sigma_{11} & \cdots & \sigma_{1n} & \sigma_{1L} \\ \vdots & \cdots & \vdots & \vdots \\ \sigma_{n1} & \cdots & \sigma_{nn} & \sigma_{nL} \\ \sigma_{1L} & \cdots & \sigma_{nL} & \sigma_{LL}
\end{bmatrix},  
\end{eqnarray*}
is the covariance matrix with $\sigma_{ij}=\sigma_{ji}$. In the covariance matrix, the last row and column correspond to covariances between the renewable generations and the load while $\sigma_{LL}=\sigma_L^2>0$ is the variance of the load. It is known that
$\sigma_{ii}=\sigma_i^2>0$, $\sigma_{ij}=\rho_{ij}\sigma_i\sigma_j$, $\sigma_{iL}=\rho_{iL}\sigma_i\sigma_L$, where $\rho_{ij},\rho_{iL}\in[0,1]$. Typically, $\rho_{ij},\rho_{iL}\not=0$ because renewable generations and load are correlated through the projected weather condition.

The Gaussian model is adopted for notational consistency with standard stochastic Cournot frameworks, but the key results of this paper require only that $x$ have finite mean $x^o$ and covariance $\Sigma$. The risk penalty $\mathbb{E}[(\lambda-\lambda^o)^2]$ and total profit $\Pi$ both expand as polynomials in the bidding coefficients with moment-based coefficients determined entirely by $x^o$ and $\Sigma$ (see~\eqref{eq:Pi_j_exp} and~\eqref{eq:sigma_lambda}), so Theorems~1--2 and Corollaries~1--4 hold for any joint distribution with finite second moments, including Weibull wind and beta solar distributions common in practice. Gaussianity would be needed only for distributional risk measures beyond variance (e.g., CVaR) or for characterizing higher moments of individual profits, which are deferred to future work.

The day-ahead market clears the projected aggregated power generation $P_g^o$ and its associated price $\lambda^o$ by minimizing $J(P_g^o)$ under the following power balance constraint:
\begin{equation} 
P_g^o + \sum_{j\in\Omega} \alpha_j x_j^o  = x_{n+1}^o, \label{eq:DA_power}
\end{equation}
where $x_{n+1}^o=P_L^o$, $\alpha_j\in[0,\infty)$, and $\alpha_j x_j^o =\alpha_j P_j^o$ represent the bids by the renewable generation operators into the day-ahead market. Similarly, the real-time market clears the aggregated power generation $P_g$ and its associated price $\lambda$ by minimizing $J(P_g)$ under the following real-time power balance constraint:
\begin{equation} 
P_g + \sum_{j\in\Omega} x_j   = x_{n+1}. \label{eq:RT_power}
\end{equation}
It is well known that, with global information, day-ahead price $\lambda^o$ and real-time $\lambda$ are the dual variables associated with constraints \eqref{eq:DA_power} and \eqref{eq:RT_power}, respectively. 

The renewable generation operators aim to maximize the following objectives\footnote{Strictly speaking, we should use $J_i^{\prime} = \Pi_i - \beta_i \mathbb{E}[(\Pi_i - \mathbb{E}[\Pi_i])^2]$ which also yields a second-order polynomial in $\alpha_i$ as does \eqref{eq:J_i} but involves calculations of higher moments. Accordingly, \eqref{eq:J_i} is adopted instead.} individually:
\begin{subequations}
\begin{equation} 
J_i = \Pi_i - \beta_i \mathbb{E}[(\lambda - \lambda^o)^2], \label{eq:J_i}
\end{equation}
where $\beta_i\in\mathbb{R}$, 
\begin{equation} 
\Pi_i %= \lambda^o \alpha_i P_i^o + \mathbb{E}[\lambda (P_i - \alpha_i P_i^o)] 
= \lambda^o \alpha_i x_i^o + \mathbb{E}[\lambda (x_i - \alpha_i x_i^o)], \label{eq:Pi_i}
\end{equation}
\end{subequations}
and the pair $\{\alpha_i, \; \beta_i\}$ represents the bidding strategy of the $i$-th operator into the electricity markets. Throughout this paper, $J_i$ exclusively denotes the risk aware objective defined in~\eqref{eq:J_i}; the special case $\beta_i=0$ reduces $J_i$ to pure expected profit maximization and is referred to as the risk neutral strategy. If $\beta_i=0$ is chosen, the $i$-th entity aims to maximize its average profit from the total revenues from participating in the day-ahead and real-time markets. By selecting $\beta_i>0$, the $i$-th entity also attempts to reduce its profit variation by suppressing variations of real-time price $\lambda$ around day-ahead price $\lambda^o$.  By choosing $\beta_i<0$, the $i$th entity tries to maximize its profit by encouraging more variations of real-time price $\lambda$ around day-ahead price $\lambda^o$. In other words, the $i$-th entity is risk averse if $\beta_i>0$ and risk seeking if $\beta_i<0$.

The risk aware bidding strategy $\{\alpha_i,\beta_i\}$ offers four advantages: (i) achieving Pareto-optimal Nash equilibria that maximize the total profit $\sum_{i\in\Omega} \Pi_i$; 
% (equivalently, maximizing $g(\alpha_1^*,\cdots,\alpha_n^*)$ as defined in \eqref{eq:G});
(ii) enabling distributed implementation without centralized coordination; (iii) maintaining incentive compatibility as firms remain self-interested; and (iv) preserving privacy through minimal information exchange. Power grid congestion is not considered in this paper but could be incorporated in future work.

To characterize these strategies, we first solve the centralized case under global information, which provides the analytical foundation for the Nash equilibrium and Pareto conditions derived in subsequent sections.

\section{Centralized Risk-Aware Solution Under Global Information}

The electricity markets are bi-level optimization problems linked together by dual variables. At the upper level, they are quadratic optimization problems with equality constraints, that is, the markets perform their economic dispatch with the following Lagrangians: 
\begin{subequations}
\begin{equation} 
L^o = a_2(P_g^o)^2+a_1P_g^o+a_0 + \lambda^o\left(x_{n+1}^o- P_g^o-\sum_{j\in\Omega} \alpha_j x_j^o \right), \label{eq:L*}
\end{equation}
\begin{equation} 
L = a_2P_g^2+a_1P_g+a_0 + \lambda\left(x_{n+1}-P_g-\sum_{j\in\Omega} x_j\right). \label{eq:L}
\end{equation}
\end{subequations}
Applying the first-order optimality condition to the Lagrangians yields the following solutions for the prices:
\begin{subequations}
\begin{equation} 
\lambda^o = 2a_2P_g^o +a_1 = 2a_2\left(x_{n+1}^o-\sum_{j\in\Omega} \alpha_j x_j^o \right) +a_1 , \label{eq:lambda*}
\end{equation}
\begin{equation} 
\lambda = 2a_2P_g+a_1=2a_2\left(x_{n+1}-\sum_{j\in\Omega} x_j \right) + a_1. \label{eq:lambda}
\end{equation}
\end{subequations}

The lower-level optimization problems are also quadratic, and the centralized solutions under global information are summarized into the following lemma and theorem. Lemma 1 provides the solution of cooperative optimization when all the entities bind themselves together and act as one. In this case, the best outcome for the group is achieved under the risk neutral strategy.

\noindent \textbf{Lemma 1:} {\it Consider the case that all renewable generation entities form a coalition by sharing all the information and setting $\alpha_i=\alpha$ and $\beta_i=\frac{1}{n}\beta$, respectively. Then, for any choice of $\beta\in[-(4a_2)^{-1},\; +\infty)$, the optimal bidding strategy to optimize objective function $\sum_i J_i$ with $J_i$ in \eqref{eq:J_i} is
\begin{equation}
\alpha^* = \frac{1 + 4a_2 \beta}{2(1 + 2a_2\beta)}.
\label{eq:alpha_1}
\end{equation}
In addition, by further choosing $\beta_i$ to optimize $\sum_i \Pi_i$ with $\Pi_i$ in \eqref{eq:Pi_i}, the optimal bidding strategy $\{\alpha^*, \; \beta^*\}$ is given by}
\begin{equation}
\alpha^*  =  \frac{1}{2}, \quad
\beta^*  =  0.
\label{eq:optimal_1}
\end{equation}

\noindent \textbf{Proof:} It follows from \eqref{eq:Pi_i} and \eqref{eq:lambda*} that, if $\alpha_i=\alpha$, 
\begin{eqnarray*}
\Pi_r & = & \sum_{j\in\Omega} \Pi_j = \lambda^o \alpha x_r^o +  \mathbb{E}[\lambda (x_r-\alpha x_r^o)] \\
 \lambda^o   & = & 2a_2\left(x_{n+1}^o-\alpha x_r^o \right) +a_1,
\end{eqnarray*}
where $x_r = \sum_{j\in\Omega} x_j$ is the total renewable generation, and $x_r^o = \sum_{j\in\Omega} x_j^o$. Substituting \eqref{eq:lambda} into the above equations yields
\begin{eqnarray}
\Pi_r & = &  [2a_2\left(x_{n+1}^o-\alpha x_r^o \right) +a_1] \alpha x_r^o \nonumber \\
&& + \mathbb{E}[(2a_2\left(x_{n+1}-x_r \right) + a_1)(x_r-\alpha x_r^o)] \nonumber \\
  & = & 2a_2\alpha(1-\alpha)(x_r^o)^2 +a_1x_r^o  + 2a_2\mathbb{E}[\left(x_{n+1}x_r-x_r^2 \right)] \nonumber\\
   & = & 2a_2\alpha(1-\alpha)(x_r^o)^2 +a_1x_r^o \nonumber \\
   && + 2a_2\left(x_{n+1}^ox_r^o+\sigma_{rL}-(x_r^o)^2-\sigma_r^2 \right), \label{eq:Pi_r_exp}
\end{eqnarray}
where $\sigma_{rL}\triangleq\sum_{i\in\Omega}\sigma_{iL}$ is the total renewable-load cross-covariance, $\one$ is the $n$-dimensional column vector of $1$s, and
\begin{eqnarray*}
    \sigma_r^2 & = & \mathbb{E}[(x_1+\cdots+x_n-(x_1^o+\cdots+x_n^o))^2] \\
    & = & \mathbb{E}[ \one^T (x_r-x_r^o)(x_r-x_r^o)^T\one] \\
    & = & \one^T \Sigma_r \one \;=\; \sum_{i\in\Omega}\sum_{j\in\Omega} \sigma_{ij},
\end{eqnarray*}
where $x_r = [x_1,\cdots,x_n]^T$ is the $n$-vector of renewable generations and $\Sigma_r$ is the upper-left $n\times n$ subblock of $\Sigma$ containing only the renewable-to-renewable covariances $\sigma_{ij}$, $i,j\in\{1,\cdots,n\}$.
On the other hand it follows from \eqref{eq:J_i}, \eqref{eq:lambda*}, and \eqref{eq:lambda} that, if $\beta_i = \frac{1}{n}\beta$,
\begin{eqnarray*}
J_r & = & \sum_{j\in\Omega} J_j \\
 & = & \Pi_r  - \beta \mathbb{E}[2a_2 (x_{n+1}-x_{n+1}^o -x_r +\alpha x_r^o)^2] \\
 & = & 2a_2\alpha(1-\alpha)(x_r^o)^2  - 4a_2^2  \beta  (1-\alpha)^2 (x_r^o)^2 \\
 & & +a_1x_r^o + 2a_2\left(x_{n+1}^ox_r^o+\sigma_{rL}-(x_r^o)^2-\sigma_r^2 \right)\\
 && - 4a_2^2  \beta (\sigma_L^2+\sigma_r^2 - 2\sigma_{rL}). 
\end{eqnarray*}
Using the above expression, taking the partial derivative of $J_r$ with respect to $\alpha$, and setting the partial derivative to zero yield optimal bidding strategy \eqref{eq:alpha_1}. 

Substituting solution \eqref{eq:alpha_1} into 
\eqref{eq:Pi_r_exp} and differentiating $\Pi_r$ with respect to $\beta$ yields
\[ \frac{\partial \Pi_r}{\partial \beta} = - 2a_2(x_r^o)^2\frac{4a_2^2\beta}{(1+2a_2\beta)^3}, \]
which yields the optimal bidding strategy \eqref{eq:optimal_1}. This completes the proof. \hfill $\Box$

It follows from \eqref{eq:alpha_1} that
\[ \lim_{\beta\rightarrow-1/(4a_2)} \alpha = 0, \quad  \lim_{\beta\rightarrow0} \alpha = 0.5, \quad \lim_{\beta\rightarrow +\infty} \alpha = 1. \]
Since $\alpha\in[0,1]$, the design parameter $\beta$ translates an operator's risk level into a specific choice of $\alpha$ value. Although the specific value corresponding to the risk neutral choice may differ, this translation is applicable to not only cooperative coalition game but also noncooperative games. 

The following theorem provides the solution to non-cooperative optimization in which each agent devises its strategy according to its own objective function $J_i$. 

\noindent \textbf{Theorem 1:} {\it For renewable energy generation operators, their oligopoly game always has a Nash equilibrium. Specifically,
for any choice of $\beta_i\in[-(4a_2)^{-1},+\infty)$, the optimal bidding strategy $\alpha_i^*$ to optimize objective $J_i$ in \eqref{eq:J_i} forms a Nash equilibrium corresponding to the solution to the linear algebraic equation:
denoting $\boldsymbol{\alpha}^*=[\alpha_1^* \; \cdots \; \alpha_n^*]^T$,
\begin{equation}
A \boldsymbol{\alpha}^* = B,
\label{eq:alpha_i}
\end{equation}
where $x_r^o = \sum_{j\in\Omega} x_j^o$, $\eta_i = x_i^o/x_r^o\geq0$ with $\sum_{i\in\Omega} \eta_i=1$, and
\[ A=[A_{ij}], \quad A_{ij} = \left\{ \begin{array}{ll} 2(1+2a_2\beta_i)\eta_i & \mbox{if $i=j$} \\
(1+4a_2\beta_i)\eta_j & \mbox{if $i\not=j$}\end{array} \right., \]
and
\[ B=[B_i], \quad B_i = (1+4a_2\beta_i). \]
In addition,  the total profit $\Pi=\sum_{i\in\Omega}\Pi_i$ can be maximized by choosing $\beta_j$ to maximize the following function: 
\begin{equation} 
g(\boldsymbol{\alpha}^*) = f(\boldsymbol{\alpha}^*) \left[ 1 - f(\boldsymbol{\alpha}^*)  \right](x_r^o)^2,
\label{eq:G}
\end{equation} 
where  
\begin{equation} 
f(\boldsymbol{\alpha}) \stackrel{\triangle}{=} \sum_{i\in\Omega}  \alpha_i \eta_i.  
\label{eq:F}
\end{equation} 
}

\noindent \textbf{Proof:} It follows from \eqref{eq:Pi_i},  \eqref{eq:lambda*}, and \eqref{eq:lambda} that 
\begin{eqnarray}
\Pi_i & = & \left[ 2a_2\left(x_{n+1}^o-\sum_{j\in\Omega} \alpha_j x_j^o 
  \right) +a_1 \right] \alpha_i x_i^o \nonumber \\ && 
  + \mathbb{E}\left[\left(2a_2\left(x_{n+1}-\sum_{j\in\Omega} x_j \right) + a_1\right) (x_i - \alpha_i x_i^o)\right] \nonumber \\
  & = & 2a_2\sum_{j\in\Omega}\alpha_i(1-\alpha_j)x_j^o x_i^o +a_1 x_i^o  \nonumber \\ 
  && + 2a_2\mathbb{E}\left[\left(x_{n+1}-\sum_{j\in\Omega} x_j \right) x_i\right] \nonumber\\
   & = & 2a_2\sum_{j\in\Omega}\alpha_i(1-\alpha_j)x_j^o x_i^o +a_1 x_i^o  \nonumber \\ 
  && + 2a_2\left(x_{n+1}^o x_i^o + \sigma_{iL}- \sum_{j\in\Omega} (x_j^o  x_i^o+ \sigma_{ij})\right), \label{eq:Pi_j_exp}
\end{eqnarray}
where the identity $\mathbb{E}[x_ix_j]=x_i^ox_j^o+\sigma_{ij}$ is used. On the other hand it follows from \eqref{eq:lambda*} and \eqref{eq:lambda} that 
\begin{eqnarray} 
&& \mathbb{E}[(\lambda - \lambda^o)^2] \nonumber \\
& = & 
4a_2^2  \mathbb{E}\left[\left(x_{n+1}-x_{n+1}^o -\sum_{j\in\Omega} (x_j-\alpha_j x_j^o)\right)^2\right] \nonumber \\
& = & 4a_2^2\left[\sigma_{LL} + 2\sum_{j\in\Omega} \sigma_{jL} + 2 \sum_{j\in\Omega} \sum_{l\in\Omega} \sigma_{jl} \right. \nonumber \\
&& \left.+ \left(\sum_{j\in\Omega} (1-\alpha_j) x_j^o\right)^2 \right]
, \label{eq:sigma_lambda}
\end{eqnarray}
The expression of $J_i$ defined in \eqref{eq:J_i} becomes explicit in terms of $\alpha_i$ by combining \eqref{eq:Pi_j_exp} and \eqref{eq:sigma_lambda}. Taking the partial derivatives of $J_i$ with respect to $\alpha_i$ yields
\begin{subequations}
\begin{eqnarray} 
\frac{\partial J_i}{\partial \alpha_i} & = &  2a_2(1+4a_2\beta_i) \sum_{j\in\Omega}(1-\alpha_j)x_j^o x_i^o \nonumber \\&& 
- 2a_2 \alpha_i (x_i^o)^2, \label{eq:p1_Ji} \\
\frac{\partial J^2_i}{\partial \alpha_i^2} & = & - 4a_2(1+2a_2\beta_i) (x_i^o)^2 <0 \;\;\; \forall \beta_i\geq-\frac{1}{4a_2}. \hspace*{.3in} \label{eq:p2_Ji}
\end{eqnarray}
\end{subequations}
Equation \eqref{eq:p2_Ji} shows that, for each fixed choice of the other players' bids, $J_i$ is strictly concave in $\alpha_i$. Hence the first-order condition characterizes the unique best response of operator $i$. Setting \eqref{eq:p1_Ji} to zero yields
\begin{equation}
   (1+4a_2\beta_i) \sum_{j\in\Omega}(1-\alpha_j)x_j^o 
- \alpha_i x_i^o=0, \label{eq:p1Ji=0}
\end{equation}  
and collecting these best-response equations for all $i$ yields matrix equation \eqref{eq:alpha_i}, whose solution gives the Nash equilibrium.

It follows from \eqref{eq:alpha_i} that $\alpha_i^*$ are functions of $\beta_j$. We know from  \eqref{eq:Pi_j_exp} that 
\begin{eqnarray}
    \Pi & = & \sum_i \Pi_i \nonumber \\
     & = & 2a_2\left[ g(\boldsymbol{\alpha}) - \left(x_r^o\right)^2 + x_{n+1}^o x_r^o\right]  +a_1 x_r^o  \nonumber \\ 
     && + 2a_2 \left[ \sum_{i\in\Omega} \sigma_{iL} -\sum_{i\in\Omega}\sum_{j\in\Omega}\sigma_{ij}\right], \label{eq:Pi_exp}
\end{eqnarray}
where
\[ g(\boldsymbol{\alpha}) \stackrel{\triangle}{=} \sum_{i\in\Omega}  \alpha_i x_i^o  \sum_{j\in\Omega} (1-\alpha_j ) x_j^o. \]
Hence, $\Pi$ is maximized if function $g(\cdot)$ is maximized by choosing $\beta_j$.
Simplifying the above expression of $g(\cdot)$ yields \eqref{eq:G}. This completes the proof. \hfill $\Box$

Theorem 1 extends the results in \cite{Chow2017} in several ways. First, load uncertainties and correlations among the renewable generations are considered.  As a result, we know from \eqref{eq:Pi_exp} that the degradation of total profit function $\Pi$ due to uncertainties is 
\begin{equation} 
\Delta \Pi = 2a_2 \left[ \sum_{i\in\Omega}\sum_{j\in\Omega}\sigma_{ij}- \sum_{i\in\Omega} \sigma_{iL}\right], \label{eq:D_P}
\end{equation}
is less as long as there is some correlation (e.g., due to weather) between renewable generation and load variation. Second, risk aware bidding strategies are considered, specifically, Theorem 1 allows us to study and compare three classes of bidding strategies: risk neutral, risk averse, and risk seeking. The latter two correspond to optimization of design parameters $\beta_j$. 

Theorem 1 shows that the Nash equilibrium in terms of design parameters $\beta_j$ can be further optimized, and the optimal choices of $\beta_j$ are the main subject of this paper. To illustrate some of the specifics, let us first consider the two simple cases: $n=1$ and $n=2$. And the corresponding results are provided by the subsequent corollaries, followed by the risk neutral strategy for the general case of $n$ operators. 

\noindent  \textbf{Corollary 1:} {\it If $n=1$, the optimal coalition (C) bidding strategy becomes the same as that in Lemma 1 and with $g^C(\alpha^*)=\frac{1}{4} (x_r^o)^2$.}

\noindent  \textbf{Corollary 2:} {\it In the case of duopoly ($n=2$), the Nash bidding strategies with respect to $J_i$ are:
\begin{subequations}
\label{eq:2p-alpha}
\begin{equation}
\alpha_1^*= \frac{(1+4a_2\beta_1)}{3+4a_2(\beta_1+\beta_2)}\eta_1^{-1}, 
\label{eq:2p-alpha1}
\end{equation} 
\begin{equation}
 \alpha_2^*= \frac{(1+4a_2\beta_2)}{3+4a_2(\beta_1+\beta_2)}\eta_2^{-1}, \, 
\label{eq:2p-alpha2}
\end{equation} 
\end{subequations}
Furthermore, $\beta_i$ can be optimized with respect to $(\Pi_1+\Pi_2)$, and the outcomes are strategically dependent as follows. 
\begin{itemize}
\item Risk neutral (RN) optimal bidding strategy is $\beta_i^{NR}=0$ for $i=1,2$; and the corresponding optimized profit is:
\begin{equation}
g^{RN}(\alpha_1^*, \alpha_2^*)  =  \frac{2}{9}(x_r^o)^2. 
\label{eq:2p-neutral}
\end{equation} 
\item Risk seeking (RS) optimal bidding strategy  and the corresponding enhanced optimal profit are:
\begin{subequations}
\label{eq:2p-RS}
\begin{equation}
\beta_1^{RS}+\beta_2^{RS}=-\frac{1}{4a_2},
\label{eq:2p-RS-beta}
\end{equation} 
\begin{equation}
g^{RS}(\alpha_1^*,\alpha_2^*) = \frac{1}{4}(x_r^o)^2 = g^C(\alpha^*)   > g^{RN}(\alpha_1^*, \alpha_2^*). 
\label{eq:2p-RS-g}
\end{equation} 
\end{subequations}
\end{itemize} }

 \noindent \textbf{Proof:} It follows from \eqref{eq:alpha_i} that 
 \begin{eqnarray*}
  && \begin{bmatrix} 2(1+2a_2 \beta_1)\eta_1 & (1+4a_2\beta_1)\eta_2  \\ (1+4a_2\beta_2)\eta_1  & 2(1+2a_2 \beta_2)\eta_2  \end{bmatrix}   
  \begin{bmatrix}  \alpha_1^* \\ \alpha_2^* \end{bmatrix}  \\
  & = &  \begin{bmatrix}  (1+4a_2\beta_1) \\ (1+4a_2\beta_2)\end{bmatrix},
      \end{eqnarray*}
 whose solution is given by \eqref{eq:2p-alpha}.

It follows from \eqref{eq:2p-alpha} that, when $\beta_i=0$,
\[ \alpha_1^* = \frac{1}{3}\eta_1^{-1}, \quad \alpha_2^* = \frac{1}{3}\eta_2^{-1}. \]
Substituting the above solutions into \eqref{eq:F} and \eqref{eq:G} yields \eqref{eq:2p-neutral}.

To further optimize the risk aware bidding strategy \eqref{eq:2p-alpha}, we rewrite the solution as
\[ \alpha_1^* = \theta_1 \eta_1^{-1}, \quad \alpha_2^* = \theta_2\eta_2^{-1}, \]
where 
\begin{equation}
    \theta_i = \frac{(1+4a_2\beta_i)}{3+4a_2(\beta_1+\beta_2)}. \label{eq:theta}
\end{equation} 
It follows from \eqref{eq:F} and \eqref{eq:G} that 
\begin{eqnarray*}
    g(\alpha_1^*, \alpha_2^*) & = & (\theta_1+\theta_2) [1- (\theta_1+\theta_2)] (x_r^o)^2, 
\end{eqnarray*}
which is maximized to be that in \eqref{eq:2p-RS-g} if
\[ \theta_1+\theta_2=\frac{1}{2}. \]
Invoking \eqref{eq:theta} and solving for the optimal values of $\beta_i$ yields $\beta_i^{RS}$ in \eqref{eq:2p-RS-beta}. This completes the proof. \hfill $\Box$

\noindent  \textbf{Corollary 3:} {\it In the general case of $n>2$, the optimal risk neutral bidding strategy is
\begin{equation}
    \alpha_i^* = \frac{1}{n+1}\eta_i^{-1},\label{eq:alpha_i_0} 
\end{equation} 
and the total profit $\Pi$ in \eqref{eq:Pi_exp} is optimized with
\[ g^{RN}(\boldsymbol{\alpha}^*)=f(1-f)(x_r^o)^2=\frac{n}{(n+1)^2} (x_r^o)^2. \]}

\noindent \textbf{Proof:} When $\beta_i=0$, the matrix equation \eqref{eq:alpha_i} reduces to 
\[ \left[\mbox{diag}\{\eta_1,\cdots,\eta_n\} + \one \boldsymbol{\eta}^T \right] \boldsymbol{\alpha}=\one, \]
where $\boldsymbol{\eta}=[\eta_1 \; \cdots \; \eta_n]^T$ and $\one=[1 \; \cdots \; 1]^T$. It is simple to verify that the solution is given by \eqref{eq:alpha_i_0}. Substituting \eqref{eq:alpha_i_0} into \eqref{eq:F} yields 
\begin{equation}
f(\boldsymbol{\alpha}^*)=\sum_{i\in\Omega}\alpha_i^*\eta_i=\frac{n}{n+1}, \label{eq:f_RN_0}
\end{equation}
and the corresponding total profit follows from \eqref{eq:G}.  \hfill $\Box$

The significant outcome of Theorem 1 and its corollaries is that, while the total profit under noncooperative risk neutral Nash equilibrium is typically worse than that of cooperative coalition solution, risk aware Nash strategies
could be employed to recover the same profit as the cooperative coalition's. Indeed, Corollary 2 provides an infinite number of combinations in risk levels as long as the aggregate risk level of $(\beta_1+\beta_2)$ assumes an optimal risk seeking value. In the next section, this result is extended to a centralized solution to the general case of $n$ market participants. 

\section{Risk Aware Nash Solutions with Pareto Payoff}

The results in Section~III establish that, for any fixed choice of the
risk parameters $\{\beta_i\}_{i=1}^n$, the noncooperative bidding game
among renewable generators admits a unique Nash equilibrium in terms of
the bidding coefficients $\{\alpha_i^\ast\}_{i=1}^n$.
However, the resulting Nash equilibrium is generally not Pareto optimal
with respect to the total expected profit, and there are an infinite number of risk level choices that yield the same Pareto solution. In this section, we show that the Nash equilibrium can be systematically
shifted to a Pareto-optimal operating point by appropriately selecting
the risk parameters $\{\beta_i\}$.
Importantly, this Pareto enhancement does not require coordination on
the bidding variables $\alpha_i$ themselves, but only on the aggregate
risk exposure across agents.

\noindent\textbf{Theorem 2:} {\it There exists a family of risk levels in  $\boldsymbol{\beta}=[\beta_1 \; \cdots \; \beta_n]^T$ such that the corresponding Nash equilibrium  $\boldsymbol{\alpha}^*=[\alpha_1^* \; \cdots \; \alpha_n^*]^T$ satisfying \eqref{eq:alpha_i} achieves the maximum aggregate profit:
\[
g^{RS}(\boldsymbol{\alpha}^*)  = \frac{1}{4}(x_r^o)^2 \stackrel{\triangle}{=} g^{\max},
\]
where $\boldsymbol{\alpha}^*(\boldsymbol{\beta})$ denote the corresponding Nash equilibrium strategies. 
Specifically, any admissible set of risk levels satisfying
\begin{equation}
f(\boldsymbol{\alpha}^*(\boldsymbol{\beta})) = \frac{1}{2}, \label{eq:pareto_condition}
\end{equation}
will result in a Pareto-optimal Nash equilibrium. Furthermore, the Pareto-optimal total profit is reached if and only if the aggregate risk satisfies the following condition:
\begin{equation}
\sum_{i\in\Omega} \beta_i = \frac{1-n}{4a_2},
\label{eq:beta_sum_condition}
\end{equation}
and the corresponding bidding strategy is 
\begin{equation}
    \alpha_i^* = \frac{1}{2}(1+4a_2\beta_i)\eta_i^{-1}. \label{eq:alpha_optimal}
\end{equation}}

\noindent\textbf{Proof:} Define the mapping $\Phi: \mathbb{R}^n \to \mathbb{R}$ as \[ \Phi(\boldsymbol{\beta}) = f(\boldsymbol{\alpha}^*(\boldsymbol{\beta})), \] 
where $\boldsymbol{\alpha}^*(\boldsymbol{\beta})$ denotes the Nash equilibrium solution of \eqref{eq:alpha_i}. It follows from \eqref{eq:alpha_i} that $\Phi(\cdot)$ is continuous. To establish existence, we show that $\Phi(\cdot)$ attains values below and above $\frac{1}{2}$:
\begin{itemize}
\item It follows from \eqref{eq:p1Ji=0} that, as $\beta_i \to -\frac{1}{4a_2}$ for all $i$, $\alpha_i^* \to 0$ and hence $\Phi(\boldsymbol{\beta}) \to 0 < \frac{1}{2}$. 
\item It follows from Corollary~3 that, when $\beta_i = 0$ for all $i$, $\alpha_i^* = \tfrac{1}{n+1}\eta_i^{-1}$ and consequently $\Phi(\boldsymbol{0}) = f(\boldsymbol{\alpha}^*(\boldsymbol{0})) = \tfrac{n}{n+1} > \frac{1}{2}$ for $n \geq 2$.
\end{itemize}
Therefore, by continuity of $\Phi(\cdot)$ and the intermediate value theorem \cite{rudin}, there exists $\boldsymbol{\beta}^*$ such that $\Phi(\boldsymbol{\beta}^*) = \frac{1}{2}$, achieving $g = g^{\max}$. 

Dividing both sides of \eqref{eq:p1Ji=0} by $x_r^o$ and using $\eta_i = x_i^o/x_r^o$ and $\sum_j(1-\alpha_j^*)x_j^o/x_r^o = 1 - \sum_j\alpha_j^*\eta_j = 1-f(\boldsymbol{\alpha}^*)$, it follows that, at the Nash equilibrium,
\begin{equation}
    \alpha_i^* \eta_i
= (1+4a_2\beta_i)\bigl(1-f(\boldsymbol{\alpha}^\ast)\bigr). \label{eq:alpha_equation}
\end{equation}
Summing both sides over all $i$ yields
\[ f(\boldsymbol{\alpha}^\ast)
= \bigl(1-f(\boldsymbol{\alpha}^\ast)\bigr)
\left(n + 4a_2\sum_{i\in\Omega} \beta_i\right),
\]
which renders the following result:
\[
f(\boldsymbol{\alpha}^\ast)
= \frac{n + 4a_2\sum_{i\in\Omega} \beta_i}{1 + n + 4a_2\sum_{i\in\Omega} \beta_i}.
\]
Therefore, we know that the Pareto optimality condition \eqref{eq:pareto_condition} holds if and
only if
\[
n + 4a_2\sum_{i\in\Omega} \beta_i = 1,
\]
which yields \eqref{eq:beta_sum_condition}. Substituting the results in \eqref{eq:beta_sum_condition} and \eqref{eq:pareto_condition} into \eqref{eq:alpha_equation} yields the bidding strategy \eqref{eq:alpha_optimal}.
\hfill $\Box$

The Pareto-optimal condition \eqref{eq:pareto_condition} is a constraint only on the aggregate risk level; therefore, infinitely many heterogeneous risk allocations $\{\beta_i\}$ yield Pareto-optimal Nash equilibria.
If there is only one renewable generator ($n=1$ or one coalition of all the operators), condition \eqref{eq:beta_sum_condition} reduces to $\beta_1 = 0$,
which confirms, as in Corollary~1, that, in the absence of competition, risk seeking or risk averse behavior provides no strategic advantage. In the case of duopoly, condition \eqref{eq:beta_sum_condition} reduces to \eqref{eq:2p-RS-beta} in Corollary 2. As the number of renewable operators increases, the aggregate risk level $\sum_{i\in\Omega} \beta_i$ decreases monotonically. In the limit of $n\to\infty$, it is better to restate condition \eqref{eq:beta_sum_condition} on a per-agent basis, that is, 
\[
\frac{1}{n}\sum_{i\in\Omega} \beta_i
= \frac{1-n}{4a_2 n}
= -\frac{1}{4a_2} + \frac{1}{4a_2 n} \to 
 -\frac{1}{4a_2} \mbox{ as } n\to\infty, 
\]
which coincides with the lower bound on $\beta_i$ as stated in Theorem 1. This means that, as the number of renewable operators grows, Pareto optimality forces the \emph{average} risk level to approach its feasibility lower bound from above. In the large-population limit, aggregate optimal performance is therefore achieved when the collective risk level reaches its lower bound. This reveals an emergent mean-field structure: rather than requiring coordination of individual bidding strategies, Pareto efficiency is recovered through convergence of the aggregate risk profile to its lower limit. This connection is reminiscent of mean-field game theory~\cite{huang2006large}, 
%~\cite{huang2006large,lasry2007mean}
in which the strategic interactions of a large population of agents can often be characterized through a single aggregate quantity. Here the average risk level of $\frac{1}{n}\sum_i\beta_i$ plays the role of the mean-field state, and Pareto efficiency emerges as this quantity converges to a well-defined limit, without requiring direct coordination of individual bids. % Exploring this connection formally—including rigorous mean-field limits and equilibrium uniqueness—is a promising direction for future work.

All the renewable entities may adopt the same risk level as
\begin{equation}
    \beta_i^*=\beta_0, \;\;\; \forall i\in\Omega. \label{eq:final_beta}
\end{equation}   
Note that all the entities employing a common risk seeking level is a fair policy enforceable by the utility and is also supported by the Nash equilibria formed by all the operators. In this special case, Theorem 2 reduces to the following corollary. 
It should be noted that, when implementing equal risk seeking strategy \eqref{eq:alpha_optimal_simplified} or \eqref{eq:alpha_optimal}, the renewable operators do not need to know the value of parameter $a_2$ even though an explicit calculation of the equal risk level in \eqref{eq:final_beta}  would require the value of $a_2$.

\noindent \textbf{Corollary 4:} {\it The equal risk seeking (ERS) bidding strategy (under \eqref{eq:final_beta}) is given by
\begin{equation}
    \alpha_i^* = \frac{1}{2n}\eta_i^{-1}. \label{eq:alpha_optimal_simplified}
\end{equation}
Under strategy \eqref{eq:alpha_optimal_simplified}, the total profit $\Pi$ in \eqref{eq:Pi_exp} is maximized with $f(\boldsymbol{\alpha}^*)=\tfrac12$ and $g^{ERS}(\boldsymbol{\alpha}^*)=\tfrac{1}{4}(x_r^o)^2 =g^{\max}$.}

\noindent\textbf{Proof:} It follows from  Theorem~2 that condition \eqref{eq:beta_sum_condition} can be met by choosing \eqref{eq:final_beta} with   
\begin{equation}
\beta_0= \tfrac{1-n}{4a_2n}.  \label{eq:beta_optimal_simplified}
\end{equation}
Substituting the above into~\eqref{eq:alpha_optimal} yields strategy \eqref{eq:alpha_optimal_simplified}. It follows from \eqref{eq:G} that, under strategy \eqref{eq:alpha_optimal_simplified},
$f(\boldsymbol{\alpha}^*)=\tfrac{1}{2n}\sum_i 1=\tfrac{1}{2}$, and
$g^{ERS}(\boldsymbol{\alpha}^*)=\frac{1}{4}(x_r^o)^2=g^{\max}$. \hfill $\Box$

Corollary 4 also implies that every operator prefers the Pareto-optimal (risk seeking) Nash equilibrium to the risk neutral Nash equilibrium. To see this conclusion, note from~\eqref{eq:Pi_j_exp} that operator~$i$'s mean profit is given by 
\[ \Pi_i = 2a_2\,\alpha_i(1-f)(x_r^o)^2\eta_i + C_i, \]
where $C_i$ is the sum of those terms that are in \eqref{eq:Pi_j_exp} and independent of bidding strategies used. It follows from Corollaries 4 and 3 that, under the ERS strategy, 
\[ \alpha_i^*(1-f^{ERS}) = \tfrac{1}{2n}\eta_i^{-1}\cdot\tfrac{1}{2} = \tfrac{1}{4n}\eta_i^{-1}; \] 
and under the RN strategy, 
\[ \alpha_i^{RN}(1-f^{RN}) = \tfrac{1}{n+1}\eta_i^{-1}\cdot\tfrac{1}{n+1} = \tfrac{1}{(n+1)^2}\eta_i^{-1}.\] 
Hence, we have
\[
\Pi_i^{RS} - \Pi_i^{RN} = \frac{a_2(n-1)^2}{2n(n+1)^2} (x_r^o)^2 > 0 \quad \forall\, n \geq 2.
\]
All operators gain equally from adopting the risk seeking strategy and moving from RN Nash to the Pareto-optimal equilibrium, confirming that the proposed bidding mechanism is individually rational. 

In what follows, the Pareto-optimal bidding strategy is cast into a distributed optimization algorithm so that {\it minimum} information sharing is needed and privacy is protected.   

\section{Distributed Risk Aware Solutions}

It follows from \eqref{eq:Pi_exp}, Theorem 1, Theorem 2, and Corollary~4 that the Pareto-optimal total profit 
\begin{eqnarray*}
    \Pi^{\max}  
     & = & 2a_2\left[  x_{n+1}^o - \frac{3}{4} x_r^o \right]x_r^o   +a_1 x_r^o  \nonumber \\ && 
     + 2a_2 \left[ \sum_{i\in\Omega} \sigma_{iL} -\sum_{i\in\Omega}\sum_{j\in\Omega}\sigma_{ij}\right],
\end{eqnarray*}
is reached provided that the renewable operators use bidding strategy \eqref{eq:alpha_optimal_simplified}.
Direct implementation of strategy \eqref{eq:alpha_optimal_simplified} by the $i$th operator requires the following information:
\begin{itemize}
    \item The total of renewable operators participating in the markets, $n$, which could be either fixed or changing; 
    \item The percentage of renewable generation contributed by the $i$th operator with respect to the total renewable generation, $\eta_i$.
\end{itemize}
In what follows, $\eta_i$ is determined distributively and iteratively, based on the following lemma \cite{qu}. 

\noindent \textbf{Lemma 2:} {\it Consider $n$ agents and their average consensus protocol:
\begin{eqnarray*}
z_i(k+1) & = & z_i(k) + \epsilon_i \sum_{j \in \mathcal{N}_i} [z_j(k) - z_i(k)], \label{eq:consensus} 
\end{eqnarray*}
where $\mathcal{N}_i$ denotes the set of neighbors of the $i$th agent, and $\epsilon_i > 0$ is the consensus gain satisfying $\epsilon_i < \tfrac{1}{\max_i |\mathcal{N}_i|}$. Then, as long as the communication topology is connected, the average consensus is reached in the sense that  
\begin{eqnarray*}
\lim_{k \to \infty} z_i(k) & = & \frac{1}{m}\sum_{j=1}^m z_j(0), \quad \forall i.
\end{eqnarray*}
}

\begin{algorithm}[hbt]
\caption{Distributed Risk-Aware Nash Optimization}
\label{alg:dist_risk_aware}
\begin{algorithmic}[1]
\Require $c>0$;\; $\xi_{n+1}(0)=1,\;\psi_{n+1}(0)=0$;\; $\xi_i(0)=0,\;$\colorbox{yellow!45}{$\psi_i(0)=x_i^o$}
\Ensure $\alpha_i^*$ for each operator $i$
\State Run average consensus~\eqref{eq:xi}--\eqref{eq:psi} until \mbox{$|\xi_i(k)-\xi_i(k-1)|\leq c$}:
\begin{equation}
    \xi_i(k+1) = \xi_i(k) + \epsilon_i \sum_{j \in \mathcal{N}_i} [\xi_j(k) - \xi_i(k)], \label{eq:xi}
\end{equation}
\begin{equation}
\psi_i(k+1) = \psi_i(k) + \epsilon_i \sum_{j \in \mathcal{N}_i} [\text{\colorbox{yellow!45}{$\psi_j(k)$}} - \psi_i(k)]. \label{eq:psi}
\end{equation}
\State Compute individually $\hat{n}_i = 1/\xi_i - 1$, $\eta_i = x_i^o\xi_i/\psi_i$, and $\beta_i' \triangleq a_2\beta_i = (1-\hat{n}_i)/(4\hat{n}_i)$
\State Choose $\alpha_i^* = 1/(2\hat{n}_i\eta_i)$.
\end{algorithmic}
\end{algorithm}

The proposed distributed algorithm is given by Algorithm~\ref{alg:dist_risk_aware}. Since every participating renewable operator must communicate with the utility, the communication topology among all the participating operators and the utility is guaranteed to be connected. It follows from Lemma~2, initial conditions $\xi_i(0)$ and $\psi_i(0)$, and protocols \eqref{eq:xi} and \eqref{eq:psi} that $\xi_i(k)\rightarrow \frac{1}{n+1}$ and $\psi_i(k)\rightarrow \frac{1}{n+1}x_r^o$. Therefore, the estimate of $n$, $\eta_i$ and $\beta_i'$ can be computed distributively. There is no explicit sharing of private information, and required information is generated through diffusion of the consensus protocols \eqref{eq:xi} and \eqref{eq:psi}.

Algorithm~1 operates over an \emph{undirected, static} communication graph in which every renewable operator maintains a direct link with the utility, forming a star topology $K_{1,n}$. This structure guarantees connectivity for any $n \geq 1$: since every operator communicates with the utility, the graph is connected by construction and requires no additional peer-to-peer links. 
%The analysis assumes synchronous updates and lossless communication links. Robustness to asynchronous operation, link failures, and dynamic operator participation are important extensions beyond the scope of this paper and are noted as future work.

\section{Illustrative Example \label{sec:examples}}

To demonstrate the proposed analytical and algorithmic results, a three-operator case study is used in which both the centralized solution and the distributed solution are computed and compared across multiple scenarios.

\begin{table}[hbt!]
\centering
\vspace*{-0.1in}
\caption{Example Parameters}
\label{tab:example_params}
\begin{tabular}{|c||c||c|c|c||c|c|c||c|c|}
\hline
\textbf{Parameter} & n & $a_2$ & $a_1$ & $a_0$ & $x_1^o$ & $x_2^o$ & $x_3^o$ & $x_L^o$ \\ \hline
\textbf{Value} &  $3$ &  0.1 & 1 & 0 & 120 & 100 & 80 & 400 \\
\hline
\end{tabular}
\end{table}

\subsection{Basic Setup}

Consider the day-ahead/real-time electricity markets with three renewable generation operators $i \in \{1,2,3\}$ and one conventional generation aggregator (as the slack bus). The power system parameters are provided in Table~\ref{tab:example_params}. It follows that the day-ahead forecasts for the renewables are $x_1^o, x_2^o, x_3^o$ in MW, respectively, that $x_4^o = P_L^o$ is the load forecast, and that the objective function of traditional generation is 
\[
J(P_g) = 0.1P_g^2 + P_g, \;\;\; P_g=x_4-(x_1+x_2+x_3). 
\]
Real-time realizations are $x_i \sim \mathcal{N}(x_i^o,\sigma_i^2)$, with standard deviations of $\sigma_1 = 12$\,MW, $\sigma_2 = 10$\,MW, $\sigma_3 = 8$\,MW, load uncertainty is $\sigma_L = 20$\,MW, cross-correlations are $\rho_{ij}=0.3$ among renewable operators, and $\rho_{iL}=0.2$ among renewables and the load. As seen from~\eqref{eq:Pi_exp}, the stochastic terms enter total average profit $\Pi$ only as the constant offset $\Delta\Pi$ in \eqref{eq:D_P}, which is identical across all strategies and does not affect the optimization results of choosing $\alpha_i$ or $\beta_i$. Hence, all optimal bidding strategies and the strategic comparisons reported below are independent of the uncertainty parameters; the subsequent profit values (such as those in Table~\ref{tab:comparison}, etc.) are those excluding the constant offset. With this setup established, we compare the three bidding strategies analytically before examining the distributed implementation.

\begin{figure}[hbt!]
    \centering
    \includegraphics[width=1\linewidth]{figures/risk_seek_sol.png}
    \caption{Feasible risk seeking Pareto allocations (with $n=3$).}
    \label{fig:beta_rs}
\end{figure}

\subsection{Analytical and Centralized Nash Solutions}

Renewable operators have the following choices: 
\begin{itemize}
    \item Coalition bidding strategy \eqref{eq:alpha_1} (if all agree to join); 
    \item Risk seeking Pareto-optimal Nash strategy \eqref{eq:alpha_i}, which has many risk aware choices for $\beta_i$. 
\item Risk neutral Nash strategy (which is given by \eqref{eq:alpha_i} with $\beta_i=0$). 
\end{itemize}
It follows from Lemma~1 that, if all operators cooperate and 
adopt the coalition strategy, their bids are $\alpha^*=\frac{1}{2}$ (with $\beta^*=0$), which yields $f(\boldsymbol{\alpha}^*)=\frac{1}{2}$, $g^C(\boldsymbol{\alpha}^*) = 22{,}500$\,MW$^2$, and the total profit of $\Pi^C = 10{,}800$\,\$/hr. This serves as the upper bound for the collective profit.

It follows from \eqref{eq:alpha_i_0} with $\beta_i=0$ that the risk neutral Nash bidding strategies are $\boldsymbol{\alpha}^* =(\alpha_1^*, \alpha_2^*, \alpha_3^*) = (0.625, 0.75, 0.9375)$, which results in $f(\boldsymbol{\alpha}^*)=0.75$, $g(\boldsymbol{\alpha}^*)=16{,}875$\,MW$^2$, and the total profit $\Pi^{RN} = 9{,}675$\,\$/hr. In this case, the collective profit is $10.42\%$ below that under the coalition solution. On the other hand risk seeking Pareto-optimal Nash bidding strategies allow different choices of risk seeking levels $\beta_i$ by different operators as long as constraint \eqref{eq:beta_sum_condition} is satisfied. Admissible choices of $\beta_i$ form the region shown in Figure~\ref{fig:beta_rs}. Should all renewable operators agree to choose the same risk level, we know from \eqref{eq:beta_sum_condition} that $\beta_i^* = -\frac{5}{3} $ (equivalently $\beta_i^{\prime *} = a_2\beta_i^* = -\frac{1}{6}$), which yields $\boldsymbol{\alpha}^*=(0.4167, 0.5000, 0.6250)$, resulting in $f(\boldsymbol{\alpha}^*)=0.5$, $g(\boldsymbol{\alpha}^*)=22{,}500$\,MW$^2$, and the total profit $\Pi^{ERS} = 10{,}800$\,\$/hr. This risk seeking Pareto-optimal Nash solution fully recovers the total profit under the coalition strategy.
 
\begin{table}[hbt!]
\centering
\caption{Bidding Strategy Performance: Scenario 1 \\($n=3$, $x^o=(120,100,80)$\,MW, with ERS yielding $|\Omega_{\rm ERS}|=0$)}
\label{tab:comparison}
\resizebox{\columnwidth}{!}{%
\begin{tabular}{|l|c|c|c|c|}
\hline
Strategy & $\boldsymbol{\alpha}^*$ & $f(\boldsymbol{\alpha}^*)$ & $g(\boldsymbol{\alpha}^*)$ in MW$^2$ & $\Pi$ in \$/hr \\
\hline
Coalition       & $(0.50,\;0.50,\;0.50)$ & $0.50$ & $22{,}500$ & $10{,}800$ \\
RN Nash         & $(0.63,\;0.75,\;0.94)$ & $0.75$ & $16{,}875$ & $\phantom{0}9{,}675$ \\
ERS Nash  & $(0.42,\;0.50,\;0.63)$ & $0.50$ & $22{,}500$ & $10{,}800$ \\
Algorithm~1 & $(0.42,\;0.50,\;0.63)$ & $0.50$ & $22{,}500$ & $10{,}800$ \\
\hline
\end{tabular}}
\end{table}


\begin{figure}[H]
    \centering
    \includegraphics[width=1\linewidth]{figures/algorithm1_comp_profit_perunit_s1.png}
    \caption{Per-unit profit $\Pi_i/x_i^o$ (\$/hr/MW) for all four strategies)}
    \label{fig:algo1_comp_profit_perunit_s1}
\end{figure}

Table~\ref{tab:comparison}
%and Figure~\ref{fig:algo1_comp_alpha}--\ref{fig:algo1_comp_profit}
summarizes the performance of all four strategies. The distributed Algorithm~1 exactly reproduces the centralized Pareto-optimal result: each operator independently estimates $\hat{n}_i=3$ and $\hat{x}_r^o=300$\,MW from the consensus protocols and submits its own bid $\alpha_i^*$, yet the group achieves the same collective profit as the centralized solution without any operator revealing private information. Table~\ref{tab:comparison} also
% or Figure~\ref{fig:algo1_comp_alpha}
shows that RN Nash bids are noticeably higher for all operators, with operator~3 of the smallest capacity ($\eta_3=0.267$) bidding the highest and closest to the upper bound (of $\alpha_i^*\le1$). In essence, RS strategies push all bids down toward the coalition values. 

Figure~\ref{fig:algo1_comp_profit_perunit_s1} compares 
per-unit profits under the four different strategies. Specifically, we see that all the operators share the same per-unit profit under the coalition strategy and the total profit is maximized; that all the operators achieve lower profits under the risk neutral Nash strategy, with the higher-capacity operator(s) suffering more reduction; and that equal risk seeking Nash strategy (either centralized or distributed) achieves Pareto-optimal performance (the same as the coalition strategy) collectively, with the total profit being maximized (to the same value as the coalition solution) and with the lower-capacity operator(s) gaining more profit enhancement. Indeed, all the operators benefit from adopting an equal risk seeking Nash strategy, albeit non-uniformly. The equal risk seeking result assumes all operators adopt the same $\beta'=-\tfrac{1}{6}$; the following subsection examines what happens when they do not.

\subsection{Unequal Risk Levels}

Table~\ref{tab:alpha_pi_summary} compares equal risk seeking (ERS) Nash strategy outcome versus unequal risk seeking (URS) Nash strategies' outcomes for scenario 1 (S1). In this comparison, ERS S1 serves as the baseline, and URS S1-A and S1-B are representative alternative strategies the operators could adopt. ERS S1 is based on equal risk seeking level of $\boldsymbol{\beta}'=(-\tfrac{1}{6},\,-\tfrac{1}{6},\,-\tfrac{1}{6})$, URS S1-A corresponds to $\boldsymbol{\beta}'=(-0.10,\,-0.17,\,-0.23)$, and  URS S1-B uses $\boldsymbol{\beta}'=(-0.23,\,-0.17,\,-0.10)$. The risk seeking levels of both
URS S1-A and URS S1-B satisfy condition $\sum_i\beta_i'=-\tfrac{1}{2}$, that is, equality \eqref{eq:beta_sum_condition} in Theorem 2. As a result, URS S1-A and URS S1-B achieve the same Pareto-optimal total profit $\Pi$ as ERS S1 does.


\begin{table}[hbt!]
\centering
\caption{Unequal Risk Levels: Scenario 1 \\ ($n=3$, $x^o=(120,100,80)$\,MW)}
\label{tab:alpha_pi_summary}
\resizebox{\columnwidth}{!}{%
\begin{tabular}{|l|c|c|c|}
\hline
Allocation & $\boldsymbol{\alpha}^*$ & $\Pi_i/x_i^o$\, in \$/(hr$\cdot$MW) & $\Pi$\, in \$/hr \\
\hline
ERS S1             & $(0.417,\,0.500,\,0.625)$ & $(33.5,\,36.0,\,39.8)$ & $10{,}800$ \\
URS S1-A           & $(0.750,\,0.480,\,0.150)$ & $(43.5,\,35.4,\,25.5)$ & $10{,}800$ \\
URS S1-B & $(0.100,\,0.480,\,1.125)$ & $(24.0,\,35.4,\,54.8)$ & $10{,}800$ \\
URS S1-C & $(0.100,\,0.480,\,1.000)$ & $(24.2,\,36.4,\,53.0)$ & $10{,}784$ \\
URS S1-D           & $(0.292,\,0.350,\,1.000)$ & $(29.8,\,31.5,\,51.0)$ & $10{,}800$ \\
\hline
\end{tabular}}
\end{table}

While $\Pi$ is optimized, there are substantial disparities among the values of $\Pi_i$ under URS S1-A and URS S1-B. This is because different risk seeking levels adopted by the operators push some of their bidding values substantially away from coalition bidding values or ERS bidding values. Clearly, some of the operators would feel unfair as a result of different risk seeking levels, which further justifies the use of the proposed ERS strategy.

URS strategy S1-B also pushes operator 3's bid above $1$, which is an overbidding case. Capping $\alpha_3^*$ at $1$ renders URS strategy S1-C, which, while simple for operator 3 to implement, is no longer Pareto optimal. URS strategy S1-D restores Pareto optimality by re-calculating $\alpha_i^*$. Detailed analysis on achieving Pareto optimality while disallowing overbid is not included in this paper due to page limitation. 

Several general observations can be seen from the case study:
\begin{itemize}
\item Coalition strategy ensures optimal total payoff and equal per-unit profit, which would be preferred by larger market participants for the profit reason but not desired by all the participants for the privacy reason.
\item In general, Nash strategies (including RN and ERS) would be preferred by all the participants due to their privacy concerns, but the results increase the per-unit profit for smaller market participants and at the expense of larger market participants. The ERS strategy retains the optimal total profit, while RN strategy yields lower total profit. 
\item Overbidding in both RN and ERS settings would distort the per-unit profit more toward smaller market participants who would overbid. 
\end{itemize}

\subsection{Distributed Implementation and Its Scalability}

As shown in Table \ref{tab:comparison}, Algorithm 1 produces the same results as those under centralized solutions. As the number $n$ of renewable operators increases,  Algorithm~1 is fully scalable, specifically, consensus protocols~\eqref{eq:xi}--\eqref{eq:psi} converge geometrically at a rate determined by the algebraic connectivity $\lambda_2(L)$, the second-smallest eigenvalue of graph Laplacian $L$. By Theorem~3.3 of~\cite{qu}, the convergence error satisfies $\|z(k) - z_{ss}\one\| \leq (1-\varepsilon\lambda_2)^k \|z(0) - z_{ss}\one\|$ for consensus value $z_{ss}$, so the number of iterations to reach $\varepsilon$-accuracy scales as $O\!\left(\log(1/\varepsilon)/\lambda_2\right)$. For the star graph $K_{1,n}$, the Laplacian eigenvalues are $0$, $1$ (with multiplicity $n-1$), and $n+1$ (with multiplicity $1$), giving $\lambda_2 = 1$ which is independently of $n$. In short, Algorithm~1 converges at a rate that does not degrade as $n$ increases, making it well-suited for  participation of numerous renewable operators in electricity markets. 

\section{Conclusion}

It is well known that, in electricity markets, a coalition bidding strategy provides the best economic payoff for renewable operators (as one of the Pareto-optimal solutions) but requires full information sharing and a collective action among them. On the other hand noncooperative and risk neutral Nash bidding strategies require minimum information sharing and are simple to implement, but their performance is inferior when compared to the Pareto-optimal solutions. In this paper, this performance gap is bridged by developing a risk aware bidding framework in which risk levels of renewable generation operators are represented by scalar parameters $\beta_i$, performance of Nash equilibrium is enhanced by optimizing $\beta_i$, and the resulting risk seeking Nash bidding strategies ensure Pareto optimality. 

The proposed risk aware bidding framework is developed in three steps. First, the risk aware Nash equilibrium is analytically solved, and the Pareto optimality condition is derived in terms of risk levels of renewable generation operators. Three different Nash strategies are compared: the coalition strategy, the risk neutral strategy, and risk seeking strategies. It is shown that, for all operators, the best choices are either the coalition strategy (which requires full information sharing) or the risk seeking Nash strategy and that, as long as the aggregate risk level of all the operators satisfies a simple equality constraint, Pareto optimality is achieved. Second, the equal risk seeking strategy is analytically solved, and it represents a fair way for all the operators to implement their Nash strategies. Third, the equal risk seeking Nash strategy is formulated into a distributed algorithm for achieving Pareto optimality with minimum information sharing.
\bibliographystyle{IEEEtran}
\bibliography{references}

\end{document}